// IEEE 8500 model

#set strictnames=FALSE

module powerflow 
{
    solver_method NR;
    line_limits FALSE;
    default_maximum_voltage_error 1e-4;
}

// Feeder

object regulator 
{
     name "FEEDER_REG";
     phases ABCN;
     from "node_regxfmr_HVMV_Sub_LSB";
     to "node_HVMV_Sub_LSB";
     configuration reg_config_1;
}

object regulator 
{
     name VREG2;
     phases ABCN;
     from "node_regxfmr_190-8593";
     to "node_190-8593";
     configuration reg_config_2;
}

object regulator 
{
     name VREG3;
     phases ABCN;
     from "node_regxfmr_190-8581";
     to "node_190-8581";
     configuration reg_config_3;
}

object regulator 
{
     name VREG4;
     phases ABCN;
     from "node_regxfmr_190-7361";
     to "node_190-7361";
     configuration reg_config_4;
}

// Capacitors

object capacitor 
{
     parent node_R42246;
     phases ABCN;
     pt_phase ABC;
     name CapBank0;
     phases_connected ABCN;
     control MANUAL;
     capacitor_A 0.4 MVAr;
     capacitor_B 0.4 MVAr;
     capacitor_C 0.4 MVAr;
     control_level INDIVIDUAL;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     voltage_set_high 7740.0;
     voltage_set_low 7110.0;
     VAr_set_high 200.0 kVAr;
     VAr_set_low -300.0 kVAr;
     time_delay 300.0;
     lockout_time 1;
     remote_sense CAP_3;
     remote_sense_B node_L2823592_CAP;
     nominal_voltage 7199.558;
}

object capacitor 
{
     parent node_R42247;
     pt_phase ABC;
     phases ABCN;
     name CapBank1;
     phases_connected ABCN;
     control VARVOLT;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
     control_level INDIVIDUAL;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     voltage_set_high 7740.0;
     voltage_set_low 7110.0;
     VAr_set_high 150.0 kVAr;
     VAr_set_low -225.0 kVAr;
     time_delay 300.0;
     remote_sense CAP_2;
     lockout_time 1;
     remote_sense_B node_Q16483_CAP;
     nominal_voltage 7199.558;
}

object capacitor 
{
     parent node_R20185;
     pt_phase ABC;
     phases ABCN;
     name CapBank2;
     phases_connected ABCN;
     control VARVOLT;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
     control_level INDIVIDUAL;
      switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     voltage_set_high 7740.0;
     voltage_set_low 7110.0;
     VAr_set_high 150.0 kVAr;
     VAr_set_low -225.0 kVAr;
     time_delay 300.0;
     lockout_time 1;
     remote_sense CAP_1;
     remote_sense_B node_Q16642_CAP;
     nominal_voltage 7199.558;
}

object capacitor 
{
     phases ABCN;
     parent node_R18242;
     name CapBank3;
     phases_connected ABCN;
     control MANUAL;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
     control_level INDIVIDUAL;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     nominal_voltage 12470.00;

}

object transformer 
{
     phases ABCN;
     name "HVMV_Sub";
     from "substation_meter";
     to "node_regxfmr_HVMV_Sub_LSB";
     configuration trans_config_1;
}

// Center-tap transformers

object transformer 
{
     configuration "T_config_1515A";
     name "T21396254A";
     from "node_L2804253";
     to "node_X2804253A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5321859B";
     from "node_L3254213";
     to "node_X3254213B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391741B";
     from "node_L3216339";
     to "node_X3216339B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293672A";
     from "node_L2954355";
     to "node_X2954355A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21474711C";
     from "node_L2861197";
     to "node_X2861197C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260488A";
     from "node_L2842379";
     to "node_X2842379A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5391758B";
     from "node_L2841636";
     to "node_X2841636B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T228091193A";
     from "node_L3047289";
     to "node_X3047289A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T228091193B";
     from "node_L3047289";
     to "node_X3047289B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T228091193C";
     from "node_L3047289";
     to "node_X3047289C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302862C";
     from "node_L3085399";
     to "node_X3085399C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T21236413B";
     from "node_L3085391";
     to "node_X3085391B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5302468A";
     from "node_L2897778";
     to "node_X2897778A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5294787A";
     from "node_L3197647";
     to "node_X3197647A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5157715B";
     from "node_L2936275";
     to "node_X2936275B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355768B";
     from "node_L2729408";
     to "node_X2729408B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138562A";
     from "node_L2673310";
     to "node_X2673310A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5355934A";
     from "node_L3048212";
     to "node_X3048212A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293483A";
     from "node_L3104133";
     to "node_X3104133A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399762A";
     from "node_L2879087";
     to "node_X2879087A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138650C";
     from "node_L2710510";
     to "node_X2710510C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323242B";
     from "node_L3122810";
     to "node_X3122810B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28127090C";
     from "node_L2954352";
     to "node_X2954352C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5138769A";
     from "node_L2729411";
     to "node_X2729411A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338896A";
     from "node_L3178971";
     to "node_X3178971A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355586B";
     from "node_L3254234";
     to "node_X3254234B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293471A";
     from "node_293471";
     to "node_X_293471A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5293471B";
     from "node_293471";
     to "node_X_293471B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293471C";
     from "node_293471";
     to "node_X_293471C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338954A";
     from "node_L2860482";
     to "node_X2860482A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T21459629C";
     from "node_L2763811";
     to "node_X2763811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260562A";
     from "node_L3251799";
     to "node_X3251799A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21393486C";
     from "node_L2898526";
     to "node_X2898526C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5293518B";
     from "node_L2897780";
     to "node_X2897780B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226195194C";
     from "node_L3027124";
     to "node_X3027124C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21383494B";
     from "node_L2954361";
     to "node_X2954361B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5251863C";
     from "node_L2745811";
     to "node_X2745811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293645A";
     from "node_L2841633";
     to "node_X2841633A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21482431A";
     from "node_L2917359";
     to "node_X2917359A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293480A";
     from "node_L2748158";
     to "node_X2748158A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21469911A";
     from "node_L2955047";
     to "node_X2955047A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5355432C";
     from "node_L3122837";
     to "node_X3122837C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323285B";
     from "node_L2804269";
     to "node_X2804269B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226192954C";
     from "node_L3157708";
     to "node_X3157708C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5207292C";
     from "node_L3179682";
     to "node_X3179682C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337672B";
     from "node_L2822877";
     to "node_X2822877B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5442373C";
     from "node_L3141393";
     to "node_X3141393C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T21470405A";
     from "node_L2897801";
     to "node_X2897801A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5218474A";
     from "node_L3217056";
     to "node_X3217056A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5218472A";
     from "node_L2936270";
     to "node_X2936270A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5356014A";
     from "node_L3235249";
     to "node_X3235249A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260528C";
     from "node_L3217052";
     to "node_X3217052C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5355933A";
     from "node_L2916598";
     to "node_X2916598A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138649A";
     from "node_L3048206";
     to "node_X3048206A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5391978C";
     from "node_L3141402";
     to "node_X3141402C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138642A";
     from "node_L3235256";
     to "node_X3235256A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21149420A";
     from "node_L3178973";
     to "node_X3178973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21382992A";
     from "node_L3197654";
     to "node_X3197654A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338958C";
     from "node_L3066809";
     to "node_X3066809C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355585B";
     from "node_L2766742";
     to "node_X2766742B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338900A";
     from "node_L2991908";
     to "node_X2991908A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323389B";
     from "node_L3065750";
     to "node_X3065750B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T28127253A";
     from "node_L3085401";
     to "node_X3085401A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21397067A";
     from "node_L2729413";
     to "node_X2729413A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_55B";
     name "T5260520B";
     from "node_L3254915";
     to "node_X3254915B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323250B";
     from "node_L2748131";
     to "node_X2748131B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337659C";
     from "node_L3066810";
     to "node_X3066810C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28118903B";
     from "node_L2973146";
     to "node_X2973146B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21398646B";
     from "node_L2973180";
     to "node_X2973180B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5293656B";
     from "node_L2973167";
     to "node_X2973167B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338910C";
     from "node_L2841621";
     to "node_X2841621C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T28129923C";
     from "node_L3123509";
     to "node_X3123509C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337716A";
     from "node_L2841627";
     to "node_X2841627A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5337698B";
     from "node_L3235250";
     to "node_X3235250B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224386946A";
     from "node_L3728037";
     to "node_X3728037A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5330121B";
     from "node_L3142078";
     to "node_X3142078B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323252B";
     from "node_L2879066";
     to "node_X2879066B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5441331C";
     from "node_L3235254";
     to "node_X3235254C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260474A";
     from "node_L2917330";
     to "node_X2917330A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5355376B";
     from "node_L2914323";
     to "node_X2914323B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5338944C";
     from "node_L3197640";
     to "node_X3197640C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260640C";
     from "node_L3179673";
     to "node_X3179673C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5274997C";
     from "node_L3048228";
     to "node_X3048228C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138372C";
     from "node_L3104126";
     to "node_X3104126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T226308721A";
     from "node_L2990098";
     to "node_X2990098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21380616A";
     from "node_L2879067";
     to "node_X2879067A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226193170A";
     from "node_L3176656";
     to "node_X3176656A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5293666C";
     from "node_L2710532";
     to "node_X2710532C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T5338994B";
     from "node_L3160115";
     to "node_X3160115B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T228665517C";
     from "node_L3103822";
     to "node_X3103822C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5260647A";
     from "node_L2805034";
     to "node_X2805034A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226115278A";
     from "node_L3157167";
     to "node_X3157167A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338977A";
     from "node_L2916620";
     to "node_X2916620A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5338977B";
     from "node_L2916620";
     to "node_X2916620B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5338977C";
     from "node_L2916620";
     to "node_X2916620C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5321876A";
     from "node_L3027132";
     to "node_X3027132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5275001C";
     from "node_L2822862";
     to "node_X2822862C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T227411650C";
     from "node_L2937757";
     to "node_X2937757C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21396699B";
     from "node_L2860483";
     to "node_X2860483B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5302412A";
     from "node_L3048210";
     to "node_X3048210A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2223661373A";
     from "node_L3312692";
     to "node_X3312692A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226881700A";
     from "node_L3251854";
     to "node_X3251854A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355777B";
     from "node_L3085398";
     to "node_X3085398B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337671A";
     from "node_L3254207";
     to "node_X3254207A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5339018A";
     from "node_L2729424";
     to "node_X2729424A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21398676A";
     from "node_L3066816";
     to "node_X3066816A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138469C";
     from "node_L2785518";
     to "node_X2785518C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138373C";
     from "node_L3029503";
     to "node_X3029503C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391995A";
     from "node_L2748140";
     to "node_X2748140A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T225533423C";
     from "node_L2891575";
     to "node_X2891575C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260568C";
     from "node_L2842329";
     to "node_X2842329C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5138754B";
     from "node_L3254212";
     to "node_X3254212B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5260552A";
     from "node_L3198348";
     to "node_X3198348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5338968C";
     from "node_L3178979";
     to "node_X3178979C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5247061A";
     from "node_L2879054";
     to "node_X2879054A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5391746B";
     from "node_L3085388";
     to "node_X3085388B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338941C";
     from "node_L2991914";
     to "node_X2991914C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338982B";
     from "node_L2785534";
     to "node_X2785534B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5339008B";
     from "node_L3122835";
     to "node_X3122835B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21391094A";
     from "node_L3085395";
     to "node_X3085395A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138581A";
     from "node_L2879064";
     to "node_X2879064A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5338979B";
     from "node_L3066814";
     to "node_X3066814B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575A";
     name "T226308720A";
     from "node_L2821087";
     to "node_X2821087A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5355595B";
     from "node_L2860479";
     to "node_X2860479B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224387113A";
     from "node_L3728042";
     to "node_X3728042A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T21397005A";
     from "node_L2935557";
     to "node_X2935557A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5274985C";
     from "node_L2822864";
     to "node_X2822864C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5321836A";
     from "node_L3235247";
     to "node_X3235247A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T225673440A";
     from "node_L3251807";
     to "node_X3251807A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337641C";
     from "node_L2804282";
     to "node_X2804282C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5293659C";
     from "node_L2935560";
     to "node_X2935560C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5339011B";
     from "node_L3104145";
     to "node_X3104145B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5218473A";
     from "node_L3086078";
     to "node_X3086078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T28121587A";
     from "node_L2860477";
     to "node_X2860477A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T2224230689C";
     from "node_L3645811";
     to "node_X3645811C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T227734175B";
     from "node_L3102793";
     to "node_X3102793B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337694B";
     from "node_L2991910";
     to "node_X2991910B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21357515A";
     from "node_L2710511";
     to "node_X2710511A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T28127390C";
     from "node_L2860486";
     to "node_X2860486C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21387929C";
     from "node_L2935551";
     to "node_X2935551C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355605B";
     from "node_L2729409";
     to "node_X2729409B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260630B";
     from "node_L2973833";
     to "node_X2973833B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337660C";
     from "node_L2897769";
     to "node_X2897769C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5293663C";
     from "node_L3216368";
     to "node_X3216368C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138719A";
     from "node_L2860490";
     to "node_X2860490A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5251858C";
     from "node_L2861158";
     to "node_X2861158C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5302804C";
     from "node_L3141399";
     to "node_X3141399C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5356062B";
     from "node_L3122816";
     to "node_X3122816B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5346639C";
     from "node_L2992556";
     to "node_X2992556C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302508C";
     from "node_L2897779";
     to "node_X2897779C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321881A";
     from "node_L2970811";
     to "node_X2970811A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T5355433C";
     from "node_L2991933";
     to "node_X2991933C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21398402A";
     from "node_L2729428";
     to "node_X2729428A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21398563A";
     from "node_L3254216";
     to "node_X3254216A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21386771B";
     from "node_L2897807";
     to "node_X2897807B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260648A";
     from "node_L2898522";
     to "node_X2898522A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293490C";
     from "node_L3048230";
     to "node_X3048230C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225901711A";
     from "node_L3195327";
     to "node_X3195327A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T227902981A";
     from "node_L3047058";
     to "node_X3047058A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5321853B";
     from "node_L2673313";
     to "node_X2673313B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237653A";
     from "node_L3649302";
     to "node_X3649302A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224386592A";
     from "node_L3729297";
     to "node_X3729297A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5391990A";
     from "node_L2858163";
     to "node_X2858163A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226881057B";
     from "node_L3214112";
     to "node_X3214112B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T225533531A";
     from "node_L2685805";
     to "node_X2685805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5247056A";
     from "node_L2991912";
     to "node_X2991912A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T227905262A";
     from "node_L3140238";
     to "node_X3140238A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21469960B";
     from "node_L3066830";
     to "node_X3066830B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260511C";
     from "node_L3160878";
     to "node_X3160878C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138346C";
     from "node_L2916609";
     to "node_X2916609C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T225806974A";
     from "node_L2876814";
     to "node_X2876814A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355944B";
     from "node_L3197646";
     to "node_X3197646B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138569A";
     from "node_L2973151";
     to "node_X2973151A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337625C";
     from "node_L3197627";
     to "node_X3197627C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321874A";
     from "node_L2764412";
     to "node_X2764412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337713C";
     from "node_L2766716";
     to "node_X2766716C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5391757B";
     from "node_L2991917";
     to "node_X2991917B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338998B";
     from "node_L3254229";
     to "node_X3254229B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5356064B";
     from "node_L2935556";
     to "node_X2935556B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323275B";
     from "node_L3197660";
     to "node_X3197660B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21389237A";
     from "node_L2989565";
     to "node_X2989565A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T2224230615C";
     from "node_L3645809";
     to "node_X3645809C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260463B";
     from "node_L3086075";
     to "node_X3086075B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302402A";
     from "node_L3122824";
     to "node_X3122824A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355599B";
     from "node_L3216338";
     to "node_X3216338B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21393412B";
     from "node_L2729405";
     to "node_X2729405B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356807A";
     from "node_L2823545";
     to "node_X2823545A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5293660B";
     from "node_L2916610";
     to "node_X2916610B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T227731863A";
     from "node_L3177665";
     to "node_X3177665A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T227760021A";
     from "node_L2803199";
     to "node_X2803199A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T227760021B";
     from "node_L2803199";
     to "node_X2803199B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T227760021C";
     from "node_L2803199";
     to "node_X2803199C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5391980A";
     from "node_L2691952";
     to "node_X2691952A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338984A";
     from "node_L2748144";
     to "node_X2748144A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337702B";
     from "node_L3029504";
     to "node_X3029504B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337696B";
     from "node_L3197635";
     to "node_X3197635B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T225577437C";
     from "node_L2724120";
     to "node_X2724120C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337676A";
     from "node_L3235244";
     to "node_X3235244A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5323418A";
     from "node_L2804254";
     to "node_X2804254A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226192936B";
     from "node_L2820531";
     to "node_X2820531B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337706B";
     from "node_L3254214";
     to "node_X3254214B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T5339010B";
     from "node_L2691966";
     to "node_X2691966B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391987A";
     from "node_L3122822";
     to "node_X3122822A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5310569A";
     from "node_L3197639";
     to "node_X3197639A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225869139A";
     from "node_L3120503";
     to "node_X3120503A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337708B";
     from "node_L3216349";
     to "node_X3216349B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T226308719B";
     from "node_L3027670";
     to "node_X3027670B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337630C";
     from "node_L3085392";
     to "node_X3085392C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138655A";
     from "node_L3010556";
     to "node_X3010556A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226194826A";
     from "node_L3232902";
     to "node_X3232902A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5356808A";
     from "node_L3101782";
     to "node_X3101782A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355593B";
     from "node_L2766715";
     to "node_X2766715B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356787C";
     from "node_L2970804";
     to "node_X2970804C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5321845B";
     from "node_L3178975";
     to "node_X3178975B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337720A";
     from "node_L2841648";
     to "node_X2841648A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5337631C";
     from "node_L3029497";
     to "node_X3029497C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21486213B";
     from "node_L3029520";
     to "node_X3029520B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28127319B";
     from "node_L2766744";
     to "node_X2766744B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337666B";
     from "node_L3029518";
     to "node_X3029518B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356809A";
     from "node_L2936214";
     to "node_X2936214A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323397B";
     from "node_L2954346";
     to "node_X2954346B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5337692B";
     from "node_L2879061";
     to "node_X2879061B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339042B";
     from "node_L3141394";
     to "node_X3141394B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5260501B";
     from "node_L3142098";
     to "node_X3142098B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T2224230754C";
     from "node_L3645812";
     to "node_X3645812C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138563A";
     from "node_L2916627";
     to "node_X2916627A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338936C";
     from "node_L3066815";
     to "node_X3066815C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247185B";
     from "node_L3179678";
     to "node_X3179678B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21482181A";
     from "node_L3254237";
     to "node_X3254237A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323280B";
     from "node_L2710512";
     to "node_X2710512B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5138264B";
     from "node_L3104125";
     to "node_X3104125B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337679A";
     from "node_L3010559";
     to "node_X3010559A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21357984C";
     from "node_L2897790";
     to "node_X2897790C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260553C";
     from "node_L2711225";
     to "node_X2711225C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293523A";
     from "node_L2766729";
     to "node_X2766729A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5302507B";
     from "node_L3235275";
     to "node_X3235275B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224387019A";
     from "node_L3728038";
     to "node_X3728038A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5355431C";
     from "node_L3048222";
     to "node_X3048222C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138404C";
     from "node_L2841630";
     to "node_X2841630C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138574A";
     from "node_L2991907";
     to "node_X2991907A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138466C";
     from "node_L2973144";
     to "node_X2973144C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21397721A";
     from "node_L3178976";
     to "node_X3178976A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337684A";
     from "node_L3159448";
     to "node_X3159448A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5339051C";
     from "node_L3231255";
     to "node_X3231255C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337623C";
     from "node_L3197626";
     to "node_X3197626C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T226308725B";
     from "node_L2802480";
     to "node_X2802480B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356804A";
     from "node_L2823544";
     to "node_X2823544A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355604B";
     from "node_L2841624";
     to "node_X2841624B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T21459660C";
     from "node_L3101194";
     to "node_X3101194C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5337636C";
     from "node_L2841619";
     to "node_X2841619C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260505C";
     from "node_L2861218";
     to "node_X2861218C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5325245B";
     from "node_L2710513";
     to "node_X2710513B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21385192C";
     from "node_L2879062";
     to "node_X2879062C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260496B";
     from "node_L2879767";
     to "node_X2879767B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21399220C";
     from "node_L2766725";
     to "node_X2766725C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337655C";
     from "node_L3141396";
     to "node_X3141396C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5330122B";
     from "node_L2879752";
     to "node_X2879752B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T28148060C";
     from "node_L2991940";
     to "node_X2991940C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302674A";
     from "node_L2673321";
     to "node_X2673321A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355601B";
     from "node_L2673326";
     to "node_X2673326B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T225533703C";
     from "node_L2925506";
     to "node_X2925506C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356814C";
     from "node_L2730106";
     to "node_X2730106C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226196648A";
     from "node_L2820556";
     to "node_X2820556A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5321861C";
     from "node_L3235248";
     to "node_X3235248C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355840B";
     from "node_L2822871";
     to "node_X2822871B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21243817A";
     from "node_L2955076";
     to "node_X2955076A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260589B";
     from "node_L2955005";
     to "node_X2955005B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338961C";
     from "node_L3254208";
     to "node_X3254208C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337723A";
     from "node_L3178978";
     to "node_X3178978A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138573A";
     from "node_L3235253";
     to "node_X3235253A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321888C";
     from "node_L3235241";
     to "node_X3235241C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28148580B";
     from "node_L3197636";
     to "node_X3197636B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28126875B";
     from "node_L3066811";
     to "node_X3066811B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T2224192013A";
     from "node_L3632979";
     to "node_X3632979A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260532C";
     from "node_L3086074";
     to "node_X3086074C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21389831A";
     from "node_L2674051";
     to "node_X2674051A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21396331B";
     from "node_L3178981";
     to "node_X3178981B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T227732939B";
     from "node_L3046854";
     to "node_X3046854B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321856B";
     from "node_L2860506";
     to "node_X2860506B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260625C";
     from "node_L3048966";
     to "node_X3048966C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338950B";
     from "node_L2822872";
     to "node_X2822872B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226194419C";
     from "node_L3214071";
     to "node_X3214071C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5275247B";
     from "node_L2786273";
     to "node_X2786273B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260518C";
     from "node_L3104853";
     to "node_X3104853C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138259C";
     from "node_L2973158";
     to "node_X2973158C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338926A";
     from "node_L3216123";
     to "node_X3216123A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321855B";
     from "node_L2860485";
     to "node_X2860485B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356800A";
     from "node_L3235946";
     to "node_X3235946A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5339047A";
     from "node_L2973148";
     to "node_X2973148A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321894C";
     from "node_L3066829";
     to "node_X3066829C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337627C";
     from "node_L3085393";
     to "node_X3085393C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5355358B";
     from "node_L2673322";
     to "node_X2673322B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T22112371533C";
     from "node_L3263051";
     to "node_X3263051C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323274B";
     from "node_L2860500";
     to "node_X2860500B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21396015A";
     from "node_L3048211";
     to "node_X3048211A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224387074A";
     from "node_L3728041";
     to "node_X3728041A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323237B";
     from "node_L3048199";
     to "node_X3048199B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338949B";
     from "node_L3104136";
     to "node_X3104136B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356015A";
     from "node_L2916599";
     to "node_X2916599A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138718C";
     from "node_L3104134";
     to "node_X3104134C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338959C";
     from "node_L2954344";
     to "node_X2954344C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5157718B";
     from "node_L3142099";
     to "node_X3142099B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5321884C";
     from "node_L2710515";
     to "node_X2710515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5207286C";
     from "node_L3011298";
     to "node_X3011298C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5323263A";
     from "node_L3066812";
     to "node_X3066812A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21399707A";
     from "node_L3141403";
     to "node_X3141403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226191772C";
     from "node_L3120484";
     to "node_X3120484C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293667A";
     from "node_L2860504";
     to "node_X2860504A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5293424C";
     from "node_L2766750";
     to "node_X2766750C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337709B";
     from "node_L2879077";
     to "node_X2879077B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5323391B";
     from "node_L3159037";
     to "node_X3159037B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T28147899C";
     from "node_L3160793";
     to "node_X3160793C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T226308717A";
     from "node_L3233412";
     to "node_X3233412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T28147018B";
     from "node_L2841620";
     to "node_X2841620B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21396815C";
     from "node_L3253995";
     to "node_X3253995C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5247184C";
     from "node_L2936279";
     to "node_X2936279C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5339043C";
     from "node_L2804277";
     to "node_X2804277C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302405A";
     from "node_L2860489";
     to "node_X2860489A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T227917127C";
     from "node_L2690868";
     to "node_X2690868C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5356788C";
     from "node_L3176661";
     to "node_X3176661C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321886C";
     from "node_L2766746";
     to "node_X2766746C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5293657B";
     from "node_L3189189";
     to "node_X3189189B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138237B";
     from "node_L3048196";
     to "node_X3048196B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5310560A";
     from "node_L2879074";
     to "node_X2879074A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260598A";
     from "node_L3067478";
     to "node_X3067478A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5302373B";
     from "node_L2766726";
     to "node_X2766726B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260476A";
     from "node_L2936271";
     to "node_X2936271A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21389092B";
     from "node_L2917328";
     to "node_X2917328B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5356063C";
     from "node_L3160103";
     to "node_X3160103C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T2223878647B";
     from "node_L3448661";
     to "node_X3448661B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5354851B";
     from "node_L2991901";
     to "node_X2991901B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T5338997B";
     from "node_L2860499";
     to "node_X2860499B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226193422B";
     from "node_L2726975";
     to "node_X2726975B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391745B";
     from "node_L2673300";
     to "node_X2673300B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5251855C";
     from "node_L2730107";
     to "node_X2730107C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339006B";
     from "node_L2916619";
     to "node_X2916619B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5355437C";
     from "node_L2710525";
     to "node_X2710525C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391752B";
     from "node_L2804260";
     to "node_X2804260B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338920A";
     from "node_L3197631";
     to "node_X3197631A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338925A";
     from "node_L2973153";
     to "node_X2973153A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138685A";
     from "node_L3122813";
     to "node_X3122813A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338992B";
     from "node_L2935567";
     to "node_X2935567B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260513C";
     from "node_L2917336";
     to "node_X2917336C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302809C";
     from "node_L2954350";
     to "node_X2954350C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323388B";
     from "node_L3234185";
     to "node_X3234185B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138265A";
     from "node_L3160107";
     to "node_X3160107A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338970A";
     from "node_L3141401";
     to "node_X3141401A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T228445756C";
     from "node_L2972704";
     to "node_X2972704C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138771A";
     from "node_L3197644";
     to "node_X3197644A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21471907A";
     from "node_L2897805";
     to "node_X2897805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T22112168880C";
     from "node_L2766499";
     to "node_X2766499C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302469A";
     from "node_L3104132";
     to "node_X3104132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323286B";
     from "node_L2989564";
     to "node_X2989564B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302735A";
     from "node_L2991923";
     to "node_X2991923A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5260529C";
     from "node_L3217053";
     to "node_X3217053C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5338933B";
     from "node_L3216345";
     to "node_X3216345B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5247059A";
     from "node_L2766721";
     to "node_X2766721A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226024307B";
     from "node_L3119793";
     to "node_X3119793B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5294788A";
     from "node_L2821010";
     to "node_X2821010A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5321890C";
     from "node_L3104118";
     to "node_X3104118C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337678A";
     from "node_L3160101";
     to "node_X3160101A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5328364C";
     from "node_L2692633";
     to "node_X2692633C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138374C";
     from "node_L2691950";
     to "node_X2691950C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5355603B";
     from "node_L3160108";
     to "node_X3160108B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5338999B";
     from "node_L2822873";
     to "node_X2822873B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5260586B";
     from "node_L3048887";
     to "node_X3048887B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5338995B";
     from "node_L3254227";
     to "node_X3254227B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260484A";
     from "node_L2992624";
     to "node_X2992624A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T227100746A";
     from "node_L3226771";
     to "node_X3226771A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356794C";
     from "node_L3086002";
     to "node_X3086002C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5351020C";
     from "node_L3045895";
     to "node_X3045895C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338935B";
     from "node_L2973160";
     to "node_X2973160B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226193078A";
     from "node_L2764403";
     to "node_X2764403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T21031694B";
     from "node_L3122812";
     to "node_X3122812B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226193892B";
     from "node_L3176660";
     to "node_X3176660B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21399619C";
     from "node_L2991943";
     to "node_X2991943C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321887C";
     from "node_L2691941";
     to "node_X2691941C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T225534325A";
     from "node_L2983432";
     to "node_X2983432A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T228219458B";
     from "node_L3215549";
     to "node_X3215549B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260543C";
     from "node_L2955077";
     to "node_X2955077C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337722A";
     from "node_L2973157";
     to "node_X2973157A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138379C";
     from "node_L2691951";
     to "node_X2691951C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260480C";
     from "node_L3030199";
     to "node_X3030199C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21389307C";
     from "node_L2692655";
     to "node_X2692655C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21399752A";
     from "node_L2785546";
     to "node_X2785546A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21400185A";
     from "node_L2935559";
     to "node_X2935559A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338927A";
     from "node_L2972930";
     to "node_X2972930A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338922B";
     from "node_L2822866";
     to "node_X2822866B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T21382813A";
     from "node_L2748781";
     to "node_X2748781A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T2224230651C";
     from "node_L3645810";
     to "node_X3645810C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138380C";
     from "node_L2879076";
     to "node_X2879076C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21031684A";
     from "node_L2841616";
     to "node_X2841616A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338921A";
     from "node_L2935554";
     to "node_X2935554A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337724A";
     from "node_L2879075";
     to "node_X2879075A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T28150292A";
     from "node_L2839305";
     to "node_X2839305A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21249674B";
     from "node_L2879753";
     to "node_X2879753B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5138567A";
     from "node_L2748129";
     to "node_X2748129A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5247060A";
     from "node_L2991906";
     to "node_X2991906A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391737B";
     from "node_L2804247";
     to "node_X2804247B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226194280B";
     from "node_L3195318";
     to "node_X3195318B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5251856C";
     from "node_L3048888";
     to "node_X3048888C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5274903C";
     from "node_L2935552";
     to "node_X2935552C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226193345A";
     from "node_L2876797";
     to "node_X2876797A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391765B";
     from "node_L3085389";
     to "node_X3085389B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323403B";
     from "node_L2916603";
     to "node_X2916603B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21209868A";
     from "node_L2710518";
     to "node_X2710518A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260573C";
     from "node_L3160896";
     to "node_X3160896C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302858C";
     from "node_L2897776";
     to "node_X2897776C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T225940756B";
     from "node_L2913406";
     to "node_X2913406B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5392036B";
     from "node_L2991915";
     to "node_X2991915B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260500B";
     from "node_L2711224";
     to "node_X2711224B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28128007C";
     from "node_L2897766";
     to "node_X2897766C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138342C";
     from "node_L2897775";
     to "node_X2897775C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5391736B";
     from "node_L3029495";
     to "node_X3029495B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T225571871B";
     from "node_L2911069";
     to "node_X2911069B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338893A";
     from "node_L3197633";
     to "node_X3197633A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T21373784A";
     from "node_L3066817";
     to "node_X3066817A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T21455388C";
     from "node_L2879089";
     to "node_X2879089C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226193662A";
     from "node_L3195315";
     to "node_X3195315A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5355943C";
     from "node_L2785529";
     to "node_X2785529C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260627A";
     from "node_L2992656";
     to "node_X2992656A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260650A";
     from "node_L2692661";
     to "node_X2692661A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5339019A";
     from "node_L3160114";
     to "node_X3160114A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337728A";
     from "node_L3082992";
     to "node_X3082992A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391744B";
     from "node_L2710537";
     to "node_X2710537B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5293487B";
     from "node_L3254238";
     to "node_X3254238B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T227447984C";
     from "node_L2862616";
     to "node_X2862616C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5302374B";
     from "node_L2785526";
     to "node_X2785526B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T227921427A";
     from "node_L2915542";
     to "node_X2915542A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T227921427B";
     from "node_L2915542";
     to "node_X2915542B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T227921427C";
     from "node_L2915542";
     to "node_X2915542C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5310561A";
     from "node_L3122820";
     to "node_X3122820A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338966C";
     from "node_L3029505";
     to "node_X3029505C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28127681B";
     from "node_L2785522";
     to "node_X2785522B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21474614C";
     from "node_L2710543";
     to "node_X2710543C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260503B";
     from "node_L2917310";
     to "node_X2917310B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226159329A";
     from "node_L3082993";
     to "node_X3082993A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224386617A";
     from "node_L3729298";
     to "node_X3729298A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337619A";
     from "node_L2990826";
     to "node_X2990826A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337619B";
     from "node_L2990826";
     to "node_X2990826B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337619C";
     from "node_L2990826";
     to "node_X2990826C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338985A";
     from "node_L2897792";
     to "node_X2897792A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302509C";
     from "node_L2804261";
     to "node_X2804261C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T227100753A";
     from "node_L3189190";
     to "node_X3189190A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5355375A";
     from "node_L2689691";
     to "node_X2689691A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293681A";
     from "node_L3195751";
     to "node_X3195751A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5338957C";
     from "node_L2785517";
     to "node_X2785517C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5275007C";
     from "node_L2916606";
     to "node_X2916606C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21399112C";
     from "node_L3254217";
     to "node_X3254217C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21380156B";
     from "node_L2841641";
     to "node_X2841641B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5321840B";
     from "node_L2804256";
     to "node_X2804256B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28120183C";
     from "node_L3122818";
     to "node_X3122818C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302732A";
     from "node_L2691953";
     to "node_X2691953A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260487A";
     from "node_L2692654";
     to "node_X2692654A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323279B";
     from "node_L3235246";
     to "node_X3235246B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260542A";
     from "node_L2955078";
     to "node_X2955078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T226311345B";
     from "node_L3139598";
     to "node_X3139598B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T21459651C";
     from "node_L2763812";
     to "node_X2763812C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5351019C";
     from "node_L2767414";
     to "node_X2767414C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391749B";
     from "node_L2991918";
     to "node_X2991918B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5321159A";
     from "node_L3008248";
     to "node_X3008248A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260515A";
     from "node_L3160865";
     to "node_X3160865A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355606B";
     from "node_L3029510";
     to "node_X3029510B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321891C";
     from "node_L2748126";
     to "node_X2748126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21399826A";
     from "node_L3216358";
     to "node_X3216358A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260458B";
     from "node_L2936276";
     to "node_X2936276B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T22112168874C";
     from "node_L2729207";
     to "node_X2729207C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337634C";
     from "node_L2897768";
     to "node_X2897768C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21386065C";
     from "node_L2917255";
     to "node_X2917255C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T226192890C";
     from "node_L2933120";
     to "node_X2933120C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T225498968B";
     from "node_L2684420";
     to "node_X2684420B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391986A";
     from "node_L2766723";
     to "node_X2766723A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138645B";
     from "node_L3104120";
     to "node_X3104120B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337693B";
     from "node_L3066813";
     to "node_X3066813B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323236B";
     from "node_L2822860";
     to "node_X2822860B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226197070A";
     from "node_L2933135";
     to "node_X2933135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237384A";
     from "node_L3649298";
     to "node_X3649298A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391755B";
     from "node_L3104130";
     to "node_X3104130B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338986A";
     from "node_L2785538";
     to "node_X2785538A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5293423B";
     from "node_L3122849";
     to "node_X3122849B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260475A";
     from "node_L2879794";
     to "node_X2879794A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338894A";
     from "node_L2879069";
     to "node_X2879069A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138560A";
     from "node_L3104113";
     to "node_X3104113A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260473A";
     from "node_L2861222";
     to "node_X2861222A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T21197413C";
     from "node_L3141411";
     to "node_X3141411C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5294843A";
     from "node_L3178982";
     to "node_X3178982A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5247036C";
     from "node_L3029498";
     to "node_X3029498C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5355843A";
     from "node_L2952013";
     to "node_X2952013A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391751B";
     from "node_L2860488";
     to "node_X2860488B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302812C";
     from "node_L2691945";
     to "node_X2691945C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T226308731A";
     from "node_L3214549";
     to "node_X3214549A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21396867A";
     from "node_L2710536";
     to "node_X2710536A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356811A";
     from "node_L2804956";
     to "node_X2804956A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302811C";
     from "node_L3160105";
     to "node_X3160105C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5294845A";
     from "node_L3010563";
     to "node_X3010563A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237380A";
     from "node_L3649297";
     to "node_X3649297A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21386877A";
     from "node_L2823611";
     to "node_X2823611A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138586C";
     from "node_L2860487";
     to "node_X2860487C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247122B";
     from "node_L3197629";
     to "node_X3197629B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323400B";
     from "node_L2691943";
     to "node_X2691943B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21397029A";
     from "node_L2673311";
     to "node_X2673311A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5356791C";
     from "node_L2767343";
     to "node_X2767343C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337646B";
     from "node_L2879063";
     to "node_X2879063B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138716C";
     from "node_L3254219";
     to "node_X3254219C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339004B";
     from "node_L3197653";
     to "node_X3197653B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355602B";
     from "node_L3251806";
     to "node_X3251806B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5337653B";
     from "node_L2673308";
     to "node_X2673308B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323233B";
     from "node_L3254203";
     to "node_X3254203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T28120126A";
     from "node_L2814529";
     to "node_X2814529A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T28120126B";
     from "node_L2814529";
     to "node_X2814529B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T28120126C";
     from "node_L2814529";
     to "node_X2814529C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_55A";
     name "T5223658A";
     from "node_L2823592";
     to "node_X2823592A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5138652C";
     from "node_L2766718";
     to "node_X2766718C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T227678342C";
     from "node_L2727795";
     to "node_X2727795C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21249647B";
     from "node_L2955055";
     to "node_X2955055B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337700B";
     from "node_L2766722";
     to "node_X2766722B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5356790C";
     from "node_L2804957";
     to "node_X2804957C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302392A";
     from "node_L3010570";
     to "node_X3010570A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224237391A";
     from "node_L3649299";
     to "node_X3649299A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138470C";
     from "node_L2766717";
     to "node_X2766717C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260581C";
     from "node_L3254870";
     to "node_X3254870C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226191951B";
     from "node_L2801895";
     to "node_X2801895B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5392037B";
     from "node_L2673320";
     to "node_X2673320B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5138797B";
     from "node_L3198358";
     to "node_X3198358B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5251857C";
     from "node_L3064514";
     to "node_X3064514C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293644A";
     from "node_L2729429";
     to "node_X2729429A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21396606C";
     from "node_L2785525";
     to "node_X2785525C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21395720C";
     from "node_L2860492";
     to "node_X2860492C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338897A";
     from "node_L2973154";
     to "node_X2973154A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5355935A";
     from "node_L2691973";
     to "node_X2691973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5274988C";
     from "node_L3085394";
     to "node_X3085394C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5323282B";
     from "node_L2897791";
     to "node_X2897791B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T226109079A";
     from "node_L2726983";
     to "node_X2726983A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5207287B";
     from "node_L2711234";
     to "node_X2711234B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302510C";
     from "node_L3178980";
     to "node_X3178980C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224387053A";
     from "node_L3728039";
     to "node_X3728039A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260631A";
     from "node_L2786266";
     to "node_X2786266A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355618B";
     from "node_L2954338";
     to "node_X2954338B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260575B";
     from "node_L3254869";
     to "node_X3254869B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5350993C";
     from "node_L3198356";
     to "node_X3198356C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260481C";
     from "node_L2730163";
     to "node_X2730163C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5260641B";
     from "node_L3048965";
     to "node_X3048965B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337650A";
     from "node_L3010561";
     to "node_X3010561A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355780B";
     from "node_L3160102";
     to "node_X3160102B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5275002C";
     from "node_L3066806";
     to "node_X3066806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21452406B";
     from "node_L3216361";
     to "node_X3216361B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21399326C";
     from "node_L2879092";
     to "node_X2879092C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5338964C";
     from "node_L3104117";
     to "node_X3104117C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T28119958B";
     from "node_L2935568";
     to "node_X2935568B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21381118B";
     from "node_L2710530";
     to "node_X2710530B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337673A";
     from "node_L2841618";
     to "node_X2841618A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224387138A";
     from "node_L3728043";
     to "node_X3728043A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323243B";
     from "node_L2897765";
     to "node_X2897765B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138564A";
     from "node_L2804283";
     to "node_X2804283A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T223400157C";
     from "node_L3150961";
     to "node_X3150961C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T227989724B";
     from "node_L2859391";
     to "node_X2859391B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355592B";
     from "node_L3254206";
     to "node_X3254206B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138565A";
     from "node_L3104122";
     to "node_X3104122A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138720A";
     from "node_L3254218";
     to "node_X3254218A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338913B";
     from "node_L2804255";
     to "node_X2804255B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21470326A";
     from "node_L2766748";
     to "node_X2766748A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355600B";
     from "node_L2691938";
     to "node_X2691938B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T226308728A";
     from "node_L3027671";
     to "node_X3027671A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323265B";
     from "node_L2860501";
     to "node_X2860501B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391750B";
     from "node_L2897764";
     to "node_X2897764B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5260494B";
     from "node_L3068944";
     to "node_X3068944B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5138770A";
     from "node_L2897781";
     to "node_X2897781A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302637A";
     from "node_L2748132";
     to "node_X2748132A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5302367B";
     from "node_L2766727";
     to "node_X2766727B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391739B";
     from "node_L2954339";
     to "node_X2954339B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T28120855A";
     from "node_L2673316";
     to "node_X2673316A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237713A";
     from "node_L3649304";
     to "node_X3649304A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323241B";
     from "node_L2710508";
     to "node_X2710508B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138679A";
     from "node_L2710520";
     to "node_X2710520A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302813C";
     from "node_L3010567";
     to "node_X3010567C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226193745B";
     from "node_L2876798";
     to "node_X2876798B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T228314460C";
     from "node_L3253570";
     to "node_X3253570C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391977A";
     from "node_L3216350";
     to "node_X3216350A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321854B";
     from "node_L2804257";
     to "node_X2804257B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5356789C";
     from "node_L3048937";
     to "node_X3048937C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5338973A";
     from "node_L2748157";
     to "node_X2748157A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226193838C";
     from "node_L3008237";
     to "node_X3008237C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293652A";
     from "node_L3235258";
     to "node_X3235258A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5293652B";
     from "node_L3235258";
     to "node_X3235258B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5293652C";
     from "node_L3235258";
     to "node_X3235258C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338978C";
     from "node_L2766738";
     to "node_X2766738C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337703B";
     from "node_L2691948";
     to "node_X2691948B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21393570C";
     from "node_L2674052";
     to "node_X2674052C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T0107693B";
     from "node_L3160868";
     to "node_X3160868B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28128464C";
     from "node_L3048889";
     to "node_X3048889C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260572C";
     from "node_L3236004";
     to "node_X3236004C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_55B";
     name "T5293519B";
     from "node_L3235255";
     to "node_X3235255B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21386157A";
     from "node_L3067447";
     to "node_X3067447A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226163575B";
     from "node_L2989432";
     to "node_X2989432B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5302514A";
     from "node_L2973164";
     to "node_X2973164A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138343C";
     from "node_L3010565";
     to "node_X3010565C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_55B";
     name "T226192762B";
     from "node_L2689678";
     to "node_X2689678B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5157717B";
     from "node_L2748840";
     to "node_X2748840B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260602B";
     from "node_L2989566";
     to "node_X2989566B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138416C";
     from "node_L3141388";
     to "node_X3141388C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21397771A";
     from "node_L2673317";
     to "node_X2673317A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21399171C";
     from "node_L2822870";
     to "node_X2822870C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226191779C";
     from "node_L2745799";
     to "node_X2745799C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5207291C";
     from "node_L2786274";
     to "node_X2786274C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302679A";
     from "node_L2897772";
     to "node_X2897772A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5441854C";
     from "node_L2935566";
     to "node_X2935566C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T228532641A";
     from "node_L3091052";
     to "node_X3091052A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138776C";
     from "node_L3010566";
     to "node_X3010566C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302410A";
     from "node_L3104131";
     to "node_X3104131A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356010A";
     from "node_L3216336";
     to "node_X3216336A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T226192994A";
     from "node_L2858166";
     to "node_X2858166A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337629C";
     from "node_L2748128";
     to "node_X2748128C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338967C";
     from "node_L2673318";
     to "node_X2673318C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21397304A";
     from "node_L2973169";
     to "node_X2973169A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5310570A";
     from "node_L3160106";
     to "node_X3160106A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5260637C";
     from "node_L2842384";
     to "node_X2842384C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5260577C";
     from "node_L2767341";
     to "node_X2767341C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T5293658C";
     from "node_L3189188";
     to "node_X3189188C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21482279A";
     from "node_L2710544";
     to "node_X2710544A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21015706A";
     from "node_L3160123";
     to "node_X3160123A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355607B";
     from "node_L2991927";
     to "node_X2991927B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21483138A";
     from "node_L3122847";
     to "node_X3122847A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T226192492B";
     from "node_L3008232";
     to "node_X3008232B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5260591B";
     from "node_L3179607";
     to "node_X3179607B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293486C";
     from "node_L2673346";
     to "node_X2673346C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337690B";
     from "node_L3104127";
     to "node_X3104127B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356805A";
     from "node_L3195321";
     to "node_X3195321A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338963C";
     from "node_L2673303";
     to "node_X2673303C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5294789A";
     from "node_L2895461";
     to "node_X2895461A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226192684A";
     from "node_L3027116";
     to "node_X3027116A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21475841A";
     from "node_L2992657";
     to "node_X2992657A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5337642C";
     from "node_L3104154";
     to "node_X3104154C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21451973B";
     from "node_L3010580";
     to "node_X3010580B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224386863A";
     from "node_L3727710";
     to "node_X3727710A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5351021C";
     from "node_L2692664";
     to "node_X2692664C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T21384099A";
     from "node_L3215385";
     to "node_X3215385A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T21384099B";
     from "node_L3215385";
     to "node_X3215385B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T21384099C";
     from "node_L3215385";
     to "node_X3215385C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21397645A";
     from "node_L2860493";
     to "node_X2860493A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T227896008C";
     from "node_L3177881";
     to "node_X3177881C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224386842A";
     from "node_L3727709";
     to "node_X3727709A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138752B";
     from "node_L2785528";
     to "node_X2785528B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339012B";
     from "node_L2973171";
     to "node_X2973171B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138412C";
     from "node_L2785523";
     to "node_X2785523C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237546A";
     from "node_L3649300";
     to "node_X3649300A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302861C";
     from "node_L2748133";
     to "node_X2748133C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399630A";
     from "node_L3233353";
     to "node_X3233353A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337705B";
     from "node_L2785547";
     to "node_X2785547B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5323277B";
     from "node_L2897800";
     to "node_X2897800B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337652B";
     from "node_L2991939";
     to "node_X2991939B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T225571845B";
     from "node_L2948732";
     to "node_X2948732B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247162B";
     from "node_L0247162";
     to "node_X0247162B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5247126B";
     from "node_L2879065";
     to "node_X2879065B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138561A";
     from "node_L3104121";
     to "node_X3104121A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293425A";
     from "node_L2763153";
     to "node_X2763153A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5294786C";
     from "node_L2766724";
     to "node_X2766724C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5260491C";
     from "node_L2805031";
     to "node_X2805031C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5275248B";
     from "node_L2805036";
     to "node_X2805036B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5339044C";
     from "node_L3197625";
     to "node_X3197625C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5356810C";
     from "node_L3142049";
     to "node_X3142049C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T2223703238C";
     from "node_L3342743";
     to "node_X3342743C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T28044328C";
     from "node_L2785524";
     to "node_X2785524C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293665C";
     from "node_L2973166";
     to "node_X2973166C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T225533675B";
     from "node_L3225319";
     to "node_X3225319B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226191850A";
     from "node_L3270814";
     to "node_X3270814A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338899C";
     from "node_L3122814";
     to "node_X3122814C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337628C";
     from "node_L2897770";
     to "node_X2897770C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5355767B";
     from "node_L3197634";
     to "node_X3197634B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T0107636A";
     from "node_L3030204";
     to "node_X3030204A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T226308729B";
     from "node_L3102286";
     to "node_X3102286B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T226195333C";
     from "node_L2801909";
     to "node_X2801909C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337669A";
     from "node_L3122811";
     to "node_X3122811A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338942A";
     from "node_L2822869";
     to "node_X2822869A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T21474556A";
     from "node_L3086098";
     to "node_X3086098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225897846A";
     from "node_L3120504";
     to "node_X3120504A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224386889A";
     from "node_L3727712";
     to "node_X3727712A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5294842A";
     from "node_L3101789";
     to "node_X3101789A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138647C";
     from "node_L3254210";
     to "node_X3254210C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260464A";
     from "node_L2730187";
     to "node_X2730187A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337648B";
     from "node_L3216367";
     to "node_X3216367B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5275000C";
     from "node_L2710509";
     to "node_X2710509C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337674A";
     from "node_L3066805";
     to "node_X3066805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338932C";
     from "node_L3197661";
     to "node_X3197661C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5356793C";
     from "node_L3179608";
     to "node_X3179608C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T228549643A";
     from "node_L2916234";
     to "node_X2916234A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5302471A";
     from "node_L3085402";
     to "node_X3085402A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T225897943C";
     from "node_L2875754";
     to "node_X2875754C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355590B";
     from "node_L2860478";
     to "node_X2860478B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5247164B";
     from "node_L2766732";
     to "node_X2766732B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5207288B";
     from "node_L3198355";
     to "node_X3198355B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T227895952A";
     from "node_L3065665";
     to "node_X3065665A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21148701B";
     from "node_L2897771";
     to "node_X2897771B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138294B";
     from "node_L2785516";
     to "node_X2785516B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T22112168866C";
     from "node_L2729206";
     to "node_X2729206C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226192185A";
     from "node_L3195310";
     to "node_X3195310A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T21458756C";
     from "node_L3232301";
     to "node_X3232301C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260624C";
     from "node_L3048946";
     to "node_X3048946C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5251867C";
     from "node_L2861157";
     to "node_X2861157C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T228580047B";
     from "node_L3029183";
     to "node_X3029183B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138684A";
     from "node_L3085396";
     to "node_X3085396A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138570A";
     from "node_L2748146";
     to "node_X2748146A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21399361B";
     from "node_L2691954";
     to "node_X2691954B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226193134C";
     from "node_L2895449";
     to "node_X2895449C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138258C";
     from "node_L2991911";
     to "node_X2991911C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293609C";
     from "node_L2785515";
     to "node_X2785515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5355938A";
     from "node_L2804262";
     to "node_X2804262A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247160B";
     from "node_L0247160";
     to "node_X0247160B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338975A";
     from "node_L2785537";
     to "node_X2785537A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5302860C";
     from "node_L3122819";
     to "node_X3122819C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355598B";
     from "node_L2804245";
     to "node_X2804245B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323254B";
     from "node_L2879068";
     to "node_X2879068B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21391242B";
     from "node_L2767409";
     to "node_X2767409B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225533162A";
     from "node_L2685809";
     to "node_X2685809A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138585C";
     from "node_L3197637";
     to "node_X3197637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5138751B";
     from "node_L3066818";
     to "node_X3066818B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T225906836C";
     from "node_L2763407";
     to "node_X2763407C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5260527B";
     from "node_L2711226";
     to "node_X2711226B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338947B";
     from "node_L3160109";
     to "node_X3160109B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321839A";
     from "node_L2710516";
     to "node_X2710516A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293591A";
     from "node_L3197641";
     to "node_X3197641A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302805C";
     from "node_L2954351";
     to "node_X2954351C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338993B";
     from "node_L2804272";
     to "node_X2804272B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138566A";
     from "node_L2785519";
     to "node_X2785519A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356797C";
     from "node_L2955006";
     to "node_X2955006C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338924C";
     from "node_L3104123";
     to "node_X3104123C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293655A";
     from "node_L2729414";
     to "node_X2729414A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5293655B";
     from "node_L2729414";
     to "node_X2729414B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293655C";
     from "node_L2729414";
     to "node_X2729414C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5260643A";
     from "node_L2692660";
     to "node_X2692660A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338987A";
     from "node_L2897793";
     to "node_X2897793A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302807C";
     from "node_L3235266";
     to "node_X3235266C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T227917122A";
     from "node_L2915534";
     to "node_X2915534A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T28127372A";
     from "node_L2804259";
     to "node_X2804259A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226192493B";
     from "node_L2764399";
     to "node_X2764399B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5337635C";
     from "node_L2822863";
     to "node_X2822863C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5218475A";
     from "node_L3217057";
     to "node_X3217057A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T227760024A";
     from "node_L3215203";
     to "node_X3215203A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T227760024B";
     from "node_L3215203";
     to "node_X3215203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T227760024C";
     from "node_L3215203";
     to "node_X3215203C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21399305A";
     from "node_L3048221";
     to "node_X3048221A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260517C";
     from "node_L2767408";
     to "node_X2767408C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21397121C";
     from "node_L3122848";
     to "node_X3122848C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399099A";
     from "node_L2841635";
     to "node_X2841635A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5302375B";
     from "node_L2973162";
     to "node_X2973162B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338953B";
     from "node_L3122821";
     to "node_X3122821B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260574C";
     from "node_L3123452";
     to "node_X3123452C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391992A";
     from "node_L3029500";
     to "node_X3029500A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T5323264B";
     from "node_L3216344";
     to "node_X3216344B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338962C";
     from "node_L2748125";
     to "node_X2748125C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5138755B";
     from "node_L2785520";
     to "node_X2785520B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338956A";
     from "node_L3104119";
     to "node_X3104119A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5310568A";
     from "node_L2710517";
     to "node_X2710517A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337647A";
     from "node_L3048227";
     to "node_X3048227A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28120195B";
     from "node_L3048209";
     to "node_X3048209B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5293521A";
     from "node_L3216370";
     to "node_X3216370A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5293521B";
     from "node_L3216370";
     to "node_X3216370B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5293521C";
     from "node_L3216370";
     to "node_X3216370C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302677A";
     from "node_L3066819";
     to "node_X3066819A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5355778C";
     from "node_L2673314";
     to "node_X2673314C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5302369B";
     from "node_L3197643";
     to "node_X3197643B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T227917130C";
     from "node_L2803194";
     to "node_X2803194C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339007B";
     from "node_L2916617";
     to "node_X2916617B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T2224490448C";
     from "node_L3778577";
     to "node_X3778577C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337710B";
     from "node_L2991916";
     to "node_X2991916B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T22112168870C";
     from "node_L2897554";
     to "node_X2897554C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21396796B";
     from "node_L3141397";
     to "node_X3141397B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5321852C";
     from "node_L2916608";
     to "node_X2916608C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226193899B";
     from "node_L3082983";
     to "node_X3082983B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5323244B";
     from "node_L2804248";
     to "node_X2804248B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5355937A";
     from "node_L2841639";
     to "node_X2841639A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21395962A";
     from "node_L3197645";
     to "node_X3197645A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5223661C";
     from "node_L2730108";
     to "node_X2730108C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337643C";
     from "node_L2897806";
     to "node_X2897806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302810C";
     from "node_L3178977";
     to "node_X3178977C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5391976C";
     from "node_L2841631";
     to "node_X2841631C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356796C";
     from "node_L3235945";
     to "node_X3235945C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260502B";
     from "node_L2748839";
     to "node_X2748839B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225991691A";
     from "node_L2989571";
     to "node_X2989571A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T2224061203C";
     from "node_L3552667";
     to "node_X3552667C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138413C";
     from "node_L3216347";
     to "node_X3216347C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323287B";
     from "node_L2897789";
     to "node_X2897789B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321847B";
     from "node_L3160100";
     to "node_X3160100B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337687B";
     from "node_L2973156";
     to "node_X2973156B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302474A";
     from "node_L3048214";
     to "node_X3048214A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21357865A";
     from "node_L2766719";
     to "node_X2766719A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355597B";
     from "node_L2729401";
     to "node_X2729401B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T229106135C";
     from "node_L2991640";
     to "node_X2991640C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226264795A";
     from "node_L3139366";
     to "node_X3139366A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5337729A";
     from "node_L2728247";
     to "node_X2728247A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337729B";
     from "node_L2728247";
     to "node_X2728247B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5337729C";
     from "node_L2728247";
     to "node_X2728247C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293608C";
     from "node_L2673306";
     to "node_X2673306C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5355936A";
     from "node_L2954357";
     to "node_X2954357A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28149184C";
     from "node_L3141395";
     to "node_X3141395C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226193338A";
     from "node_L2876796";
     to "node_X2876796A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5391979C";
     from "node_L3197642";
     to "node_X3197642C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5251862C";
     from "node_L3254873";
     to "node_X3254873C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355591B";
     from "node_L2822858";
     to "node_X2822858B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224387062A";
     from "node_L3728040";
     to "node_X3728040A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226193361B";
     from "node_L3157710";
     to "node_X3157710B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323267B";
     from "node_L2710514";
     to "node_X2710514B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226924200B";
     from "node_L2763072";
     to "node_X2763072B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5302676A";
     from "node_L2710519";
     to "node_X2710519A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T2224386874A";
     from "node_L3727711";
     to "node_X3727711A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356009A";
     from "node_L2691936";
     to "node_X2691936A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138641C";
     from "node_L2841638";
     to "node_X2841638C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5337714C";
     from "node_L3254209";
     to "node_X3254209C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21380453A";
     from "node_L3010557";
     to "node_X3010557A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226191778C";
     from "node_L2820528";
     to "node_X2820528C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226029836A";
     from "node_L3251808";
     to "node_X3251808A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T2224237718A";
     from "node_L3649305";
     to "node_X3649305A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226194093A";
     from "node_L3157718";
     to "node_X3157718A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5302673A";
     from "node_L3010569";
     to "node_X3010569A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5293522A";
     from "node_L2785527";
     to "node_X2785527A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T227917133C";
     from "node_L3047073";
     to "node_X3047073C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224238167A";
     from "node_L3649306";
     to "node_X3649306A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5293592A";
     from "node_L2973161";
     to "node_X2973161A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T225918926B";
     from "node_L2688692";
     to "node_X2688692B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138717C";
     from "node_L3254220";
     to "node_X3254220C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356007A";
     from "node_L3141389";
     to "node_X3141389A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356008A";
     from "node_L3197618";
     to "node_X3197618A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226193696A";
     from "node_L3143999";
     to "node_X3143999A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337689B";
     from "node_L2691949";
     to "node_X2691949B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5337624C";
     from "node_L3066807";
     to "node_X3066807C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5321880A";
     from "node_L2876812";
     to "node_X2876812A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5392038B";
     from "node_L2841634";
     to "node_X2841634B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337712C";
     from "node_L3235245";
     to "node_X3235245C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399508A";
     from "node_L3104135";
     to "node_X3104135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5294809A";
     from "node_L2952014";
     to "node_X2952014A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5274994C";
     from "node_L3048205";
     to "node_X3048205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5260461B";
     from "node_L2861223";
     to "node_X2861223B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5223655C";
     from "node_L2936268";
     to "node_X2936268C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138465C";
     from "node_L2879055";
     to "node_X2879055C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323387B";
     from "node_L2690941";
     to "node_X2690941B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338918A";
     from "node_L2897773";
     to "node_X2897773A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260561C";
     from "node_L3104850";
     to "node_X3104850C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226192846B";
     from "node_L3139086";
     to "node_X3139086B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T2224386750A";
     from "node_L3727707";
     to "node_X3727707A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260576C";
     from "node_L3030126";
     to "node_X3030126C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5391756B";
     from "node_L2879079";
     to "node_X2879079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391994A";
     from "node_L3066821";
     to "node_X3066821A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337715A";
     from "node_L3254204";
     to "node_X3254204A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T28150172A";
     from "node_L2748135";
     to "node_X2748135A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5294844A";
     from "node_L2841623";
     to "node_X2841623A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337699B";
     from "node_L2954349";
     to "node_X2954349B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T226194002B";
     from "node_L2801902";
     to "node_X2801902B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321851B";
     from "node_L2729434";
     to "node_X2729434B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260555A";
     from "node_L3048962";
     to "node_X3048962A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T226101460A";
     from "node_L2857591";
     to "node_X2857591A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28128517C";
     from "node_L3048890";
     to "node_X3048890C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260567C";
     from "node_L2936211";
     to "node_X2936211C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338981B";
     from "node_L2820535";
     to "node_X2820535B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T225533215C";
     from "node_L3097861";
     to "node_X3097861C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391743B";
     from "node_L3141390";
     to "node_X3141390B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5391996A";
     from "node_L3141412";
     to "node_X3141412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T28118822A";
     from "node_L2991920";
     to "node_X2991920A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5260558C";
     from "node_L3160861";
     to "node_X3160861C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5355842A";
     from "node_L2876813";
     to "node_X2876813A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338943C";
     from "node_L2729410";
     to "node_X2729410C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293492C";
     from "node_L2841637";
     to "node_X2841637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5355779C";
     from "node_L3122817";
     to "node_X3122817C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260457B";
     from "node_L3086079";
     to "node_X3086079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T21393454B";
     from "node_L3179699";
     to "node_X3179699B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321848B";
     from "node_L3085390";
     to "node_X3085390B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338960C";
     from "node_L2897767";
     to "node_X2897767C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5356065B";
     from "node_L3104124";
     to "node_X3104124B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5138646A";
     from "node_L2804251";
     to "node_X2804251A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337654C";
     from "node_L3066808";
     to "node_X3066808C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337691B";
     from "node_L2897774";
     to "node_X2897774B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5391738B";
     from "node_L3104115";
     to "node_X3104115B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247171B";
     from "node_L0247171";
     to "node_X0247171B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226192175C";
     from "node_L3214055";
     to "node_X3214055C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5328367C";
     from "node_L3104830";
     to "node_X3104830C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5247084B";
     from "node_L3254211";
     to "node_X3254211B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247100B";
     from "node_L2729407";
     to "node_X2729407B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226101449A";
     from "node_L3027133";
     to "node_X3027133A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321838A";
     from "node_L2691944";
     to "node_X2691944A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226194262C";
     from "node_L2745806";
     to "node_X2745806C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T22112168887C";
     from "node_L2878848";
     to "node_X2878848C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5355773A";
     from "node_L2991909";
     to "node_X2991909A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226192926A";
     from "node_L2726973";
     to "node_X2726973A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5337718A";
     from "node_L2691947";
     to "node_X2691947A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5251859C";
     from "node_L2952007";
     to "node_X2952007C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260622C";
     from "node_L3198347";
     to "node_X3198347C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T21467859B";
     from "node_L2916625";
     to "node_X2916625B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226193298A";
     from "node_L2820533";
     to "node_X2820533A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399809A";
     from "node_L2785531";
     to "node_X2785531A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5294812A";
     from "node_L3120502";
     to "node_X3120502A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T226308723B";
     from "node_L3252336";
     to "node_X3252336B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338945A";
     from "node_L2954353";
     to "node_X2954353A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321837A";
     from "node_L2673312";
     to "node_X2673312A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5441311A";
     from "node_L2766720";
     to "node_X2766720A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338934B";
     from "node_L2879070";
     to "node_X2879070B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5157716B";
     from "node_L3179674";
     to "node_X3179674B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5338930B";
     from "node_L3029506";
     to "node_X3029506B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5337717A";
     from "node_L3216348";
     to "node_X3216348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T21400215B";
     from "node_L3048231";
     to "node_X3048231B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T227921416A";
     from "node_L3065696";
     to "node_X3065696A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323399B";
     from "node_L3178974";
     to "node_X3178974B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321882C";
     from "node_L2916607";
     to "node_X2916607C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5339021A";
     from "node_L3197652";
     to "node_X3197652A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355589B";
     from "node_L2691939";
     to "node_X2691939B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225668688A";
     from "node_L2858175";
     to "node_X2858175A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302803C";
     from "node_L3085400";
     to "node_X3085400C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355596B";
     from "node_L3178969";
     to "node_X3178969B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21400108B";
     from "node_L2748139";
     to "node_X2748139B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21380500C";
     from "node_L3235242";
     to "node_X3235242C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T28150189A";
     from "node_L2729412";
     to "node_X2729412A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226193737C";
     from "node_L3082981";
     to "node_X3082981C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5391989A";
     from "node_L2766747";
     to "node_X2766747A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5328365B";
     from "node_L3179646";
     to "node_X3179646B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21387206C";
     from "node_L3235251";
     to "node_X3235251C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337661B";
     from "node_L2766749";
     to "node_X2766749B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5338965A";
     from "node_L3010568";
     to "node_X3010568A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391748B";
     from "node_L2991902";
     to "node_X2991902B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356013A";
     from "node_L2954348";
     to "node_X2954348A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323255B";
     from "node_L2860484";
     to "node_X2860484B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21399229A";
     from "node_L2879078";
     to "node_X2879078A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T2224237643A";
     from "node_L3649301";
     to "node_X3649301A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302473A";
     from "node_L2804252";
     to "node_X2804252A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226193886B";
     from "node_L2783231";
     to "node_X2783231B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5323394B";
     from "node_L2710504";
     to "node_X2710504B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21383553B";
     from "node_L2935547";
     to "node_X2935547B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391742B";
     from "node_L3048201";
     to "node_X3048201B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5274992C";
     from "node_L2804250";
     to "node_X2804250C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225700953A";
     from "node_L3081380";
     to "node_X3081380A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226964880A";
     from "node_L3172805";
     to "node_X3172805A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21386552B";
     from "node_L2822867";
     to "node_X2822867B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302734A";
     from "node_L2991922";
     to "node_X2991922A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338955B";
     from "node_L3010560";
     to "node_X3010560B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5339002B";
     from "node_L2785536";
     to "node_X2785536B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5260551C";
     from "node_L3160872";
     to "node_X3160872C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337665B";
     from "node_L2973178";
     to "node_X2973178B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21426205B";
     from "node_L2731712";
     to "node_X2731712B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T28120786A";
     from "node_L2841628";
     to "node_X2841628A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321849B";
     from "node_L2748152";
     to "node_X2748152B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5339049A";
     from "node_L2916602";
     to "node_X2916602A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T225533337A";
     from "node_L2929261";
     to "node_X2929261A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138680A";
     from "node_L2710521";
     to "node_X2710521A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21249626B";
     from "node_L3142079";
     to "node_X3142079B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337695B";
     from "node_L2879072";
     to "node_X2879072B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323249B";
     from "node_L2729427";
     to "node_X2729427B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5321841B";
     from "node_L2954347";
     to "node_X2954347B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575A";
     name "T5260595A";
     from "node_L2767340";
     to "node_X2767340A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T5260595B";
     from "node_L2767340";
     to "node_X2767340B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T5260595C";
     from "node_L2767340";
     to "node_X2767340C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5293427C";
     from "node_L3104157";
     to "node_X3104157C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5321858B";
     from "node_L3122815";
     to "node_X3122815B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5274987C";
     from "node_L2916605";
     to "node_X2916605C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_250250A";
     name "T227944551A";
     from "node_L3234149";
     to "node_X3234149A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_250250B";
     name "T227944551B";
     from "node_L3234149";
     to "node_X3234149B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_250250C";
     name "T227944551C";
     from "node_L3234149";
     to "node_X3234149C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21386143C";
     from "node_L3160862";
     to "node_X3160862C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T226308727B";
     from "node_L3233413";
     to "node_X3233413B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5274986C";
     from "node_L2822865";
     to "node_X2822865C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5391981A";
     from "node_L2879081";
     to "node_X2879081A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T28147974B";
     from "node_L2691946";
     to "node_X2691946B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T227411655C";
     from "node_L2806553";
     to "node_X2806553C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5302859C";
     from "node_L3254215";
     to "node_X3254215C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_7575C";
     name "T226192801C";
     from "node_L2951995";
     to "node_X2951995C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138651C";
     from "node_L3197628";
     to "node_X3197628C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T21470122B";
     from "node_L2673343";
     to "node_X2673343B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T28127146B";
     from "node_L3160864";
     to "node_X3160864B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260601C";
     from "node_L2730149";
     to "node_X2730149C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323284B";
     from "node_L3160113";
     to "node_X3160113B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5294810A";
     from "node_L3010585";
     to "node_X3010585A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355359B";
     from "node_L2766730";
     to "node_X2766730B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260638C";
     from "node_L3160871";
     to "node_X3160871C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5338969A";
     from "node_L3104129";
     to "node_X3104129A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5302672C";
     from "node_L3254205";
     to "node_X3254205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5339046A";
     from "node_L2785511";
     to "node_X2785511A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5355588B";
     from "node_L2822857";
     to "node_X2822857B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5262075C";
     from "node_L3067448";
     to "node_X3067448C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260508A";
     from "node_L2955081";
     to "node_X2955081A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28099529C";
     from "node_L3235268";
     to "node_X3235268C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356795C";
     from "node_L2842330";
     to "node_X2842330C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T227917119A";
     from "node_L2821770";
     to "node_X2821770A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_100100B";
     name "T21400253B";
     from "node_L2691959";
     to "node_X2691959B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356801A";
     from "node_L3011229";
     to "node_X3011229A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5223663C";
     from "node_L2936216";
     to "node_X2936216C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5138371C";
     from "node_L2879073";
     to "node_X2879073C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323247B";
     from "node_L2935553";
     to "node_X2935553B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5138753B";
     from "node_L2748130";
     to "node_X2748130B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5339097B";
     from "node_L3085410";
     to "node_X3085410B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5323283B";
     from "node_L2916618";
     to "node_X2916618B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5321883C";
     from "node_L3010564";
     to "node_X3010564C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21391390B";
     from "node_L3217064";
     to "node_X3217064B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5350994C";
     from "node_L3048968";
     to "node_X3048968C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5391973C";
     from "node_L2673319";
     to "node_X2673319C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5338937C";
     from "node_L2897777";
     to "node_X2897777C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T2224500658A";
     from "node_L3784018";
     to "node_X3784018A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5138313A";
     from "node_L3141400";
     to "node_X3141400A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21388572B";
     from "node_L3235252";
     to "node_X3235252B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226010605C";
     from "node_L2764411";
     to "node_X2764411C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260554C";
     from "node_L3030200";
     to "node_X3030200C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T227653310C";
     from "node_L2746587";
     to "node_X2746587C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5325473B";
     from "node_L3010562";
     to "node_X3010562B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T227187012A";
     from "node_L2896685";
     to "node_X2896685A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T227187012B";
     from "node_L2896685";
     to "node_X2896685B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T227187012C";
     from "node_L2896685";
     to "node_X2896685C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T28121368A";
     from "node_L2748143";
     to "node_X2748143A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21398815A";
     from "node_L3216351";
     to "node_X3216351A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5391993A";
     from "node_L3156034";
     to "node_X3156034A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5247057A";
     from "node_L3104128";
     to "node_X3104128A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5138472C";
     from "node_L2673309";
     to "node_X2673309C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21474587C";
     from "node_L3104155";
     to "node_X3104155C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21248901B";
     from "node_L2729430";
     to "node_X2729430B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5138644A";
     from "node_L3197630";
     to "node_X3197630A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5338908C";
     from "node_L2860481";
     to "node_X2860481C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323253B";
     from "node_L2973152";
     to "node_X2973152B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21357901B";
     from "node_L3160117";
     to "node_X3160117B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_55B";
     name "T5323235B";
     from "node_L3197624";
     to "node_X3197624B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T226308710B";
     from "node_L2708744";
     to "node_X2708744B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5260620C";
     from "node_L3067506";
     to "node_X3067506C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5302834C";
     from "node_L2841625";
     to "node_X2841625C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323245B";
     from "node_L2785512";
     to "node_X2785512B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5138236B";
     from "node_L2673305";
     to "node_X2673305B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323234B";
     from "node_L2860480";
     to "node_X2860480B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_55A";
     name "T226196642A";
     from "node_L2914324";
     to "node_X2914324A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21386754A";
     from "node_L2766741";
     to "node_X2766741A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5339001B";
     from "node_L3178988";
     to "node_X3178988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5339017C";
     from "node_L2729423";
     to "node_X2729423C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T28147708B";
     from "node_L2991929";
     to "node_X2991929B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356802A";
     from "node_L2767342";
     to "node_X2767342A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356815A";
     from "node_L2936212";
     to "node_X2936212A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21389761B";
     from "node_L2861219";
     to "node_X2861219B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226163467A";
     from "node_L3120376";
     to "node_X3120376A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5302400A";
     from "node_L2991919";
     to "node_X2991919A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T21380599A";
     from "node_L3066804";
     to "node_X3066804A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5274999C";
     from "node_L2935550";
     to "node_X2935550C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5247105B";
     from "node_L2691942";
     to "node_X2691942B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260634A";
     from "node_L2842383";
     to "node_X2842383A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5223660C";
     from "node_L3160863";
     to "node_X3160863C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5337668B";
     from "node_L2935549";
     to "node_X2935549B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T226194865A";
     from "node_L3027122";
     to "node_X3027122A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T5338990B";
     from "node_L2673331";
     to "node_X2673331B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5338988A";
     from "node_L3254231";
     to "node_X3254231A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5321860B";
     from "node_L2785543";
     to "node_X2785543B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T21459640C";
     from "node_L2970258";
     to "node_X2970258C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323392B";
     from "node_L2748124";
     to "node_X2748124B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5207290A";
     from "node_L2879773";
     to "node_X2879773A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5302808C";
     from "node_L2841626";
     to "node_X2841626C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T28148633A";
     from "node_L2991905";
     to "node_X2991905A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21015829A";
     from "node_L2822861";
     to "node_X2822861A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356011A";
     from "node_L3216337";
     to "node_X3216337A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5260514C";
     from "node_L2674047";
     to "node_X2674047C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5338976B";
     from "node_L2691967";
     to "node_X2691967B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T2224179616C";
     from "node_L3626914";
     to "node_X3626914C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T227903012A";
     from "node_L3177894";
     to "node_X3177894A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T226308716B";
     from "node_L2690187";
     to "node_X2690187B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293673A";
     from "node_L3122827";
     to "node_X3122827A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T2223664050B";
     from "node_L3315860";
     to "node_X3315860B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5355942A";
     from "node_L2973165";
     to "node_X2973165A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_55B";
     name "T5338983B";
     from "node_L2691965";
     to "node_X2691965B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5391991A";
     from "node_L3216346";
     to "node_X3216346A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321892C";
     from "node_L3235267";
     to "node_X3235267C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010C";
     name "T5138464C";
     from "node_L3066801";
     to "node_X3066801C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260621C";
     from "node_L2898515";
     to "node_X2898515C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337697B";
     from "node_L2804258";
     to "node_X2804258B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302675A";
     from "node_L2954354";
     to "node_X2954354A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575A";
     name "T226308730A";
     from "node_L2802481";
     to "node_X2802481A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323398B";
     from "node_L2710505";
     to "node_X2710505B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355587B";
     from "node_L3104114";
     to "node_X3104114B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T225533237B";
     from "node_L2798067";
     to "node_X2798067B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T28118808A";
     from "node_L3122825";
     to "node_X3122825A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337704B";
     from "node_L2710546";
     to "node_X2710546B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337701B";
     from "node_L2879071";
     to "node_X2879071B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337675A";
     from "node_L2785514";
     to "node_X2785514A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5260594A";
     from "node_L2898457";
     to "node_X2898457A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T2224386815A";
     from "node_L3727708";
     to "node_X3727708A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5260590B";
     from "node_L3216988";
     to "node_X3216988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323266B";
     from "node_L3197632";
     to "node_X3197632B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5293422C";
     from "node_L3178997";
     to "node_X3178997C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5339005B";
     from "node_L2785535";
     to "node_X2785535B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5337626C";
     from "node_L3216343";
     to "node_X3216343C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338919A";
     from "node_L2748127";
     to "node_X2748127A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5355438C";
     from "node_L2673323";
     to "node_X2673323C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138798B";
     from "node_L3104859";
     to "node_X3104859B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T228001810A";
     from "node_L2859403";
     to "node_X2859403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5338915C";
     from "node_L2954345";
     to "node_X2954345C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5339048A";
     from "node_L3160098";
     to "node_X3160098A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5325474B";
     from "node_L3254228";
     to "node_X3254228B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321878A";
     from "node_L3101788";
     to "node_X3101788A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5337677A";
     from "node_L2785513";
     to "node_X2785513A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T225684682B";
     from "node_L3231269";
     to "node_X3231269B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T28129399C";
     from "node_L2991921";
     to "node_X2991921C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5302731A";
     from "node_L3122826";
     to "node_X3122826A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21325725C";
     from "node_L2842390";
     to "node_X2842390C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138571A";
     from "node_L2991913";
     to "node_X2991913A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5339020A";
     from "node_L3104144";
     to "node_X3104144A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5339013B";
     from "node_L2804270";
     to "node_X2804270B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5260632A";
     from "node_L2917333";
     to "node_X2917333A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5247058A";
     from "node_L2673315";
     to "node_X2673315A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T225918936C";
     from "node_L2688693";
     to "node_X2688693C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5321893C";
     from "node_L2841645";
     to "node_X2841645C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5391740B";
     from "node_L3048200";
     to "node_X3048200B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5138260A";
     from "node_L3048208";
     to "node_X3048208A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5260535C";
     from "node_L3067507";
     to "node_X3067507C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T21389962C";
     from "node_L2804249";
     to "node_X2804249C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5328363B";
     from "node_L2936213";
     to "node_X2936213B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T228057846A";
     from "node_L3215340";
     to "node_X3215340A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5339052C";
     from "node_L3118855";
     to "node_X3118855C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323261B";
     from "node_L3085397";
     to "node_X3085397B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260569C";
     from "node_L3104796";
     to "node_X3104796C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T228622562A";
     from "node_L3108449";
     to "node_X3108449A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337632C";
     from "node_L2673307";
     to "node_X2673307C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21398536A";
     from "node_L2973159";
     to "node_X2973159A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5321877A";
     from "node_L3101787";
     to "node_X3101787A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5338931C";
     from "node_L2785521";
     to "node_X2785521C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5339016B";
     from "node_L3235273";
     to "node_X3235273B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5356798C";
     from "node_L2692600";
     to "node_X2692600C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T21386442C";
     from "node_L3179637";
     to "node_X3179637C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5337633C";
     from "node_L2729406";
     to "node_X2729406C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5302678A";
     from "node_L3029499";
     to "node_X3029499A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5251828B";
     from "node_L3179650";
     to "node_X3179650B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5356803A";
     from "node_L2748780";
     to "node_X2748780A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21386976A";
     from "node_L3141398";
     to "node_X3141398A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T5293668A";
     from "node_L3085403";
     to "node_X3085403A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5138796B";
     from "node_L3236011";
     to "node_X3236011B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5355584B";
     from "node_L2710542";
     to "node_X2710542B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226191995B";
     from "node_L2801896";
     to "node_X2801896B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5337688B";
     from "node_L3029501";
     to "node_X3029501B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T228446184A";
     from "node_L3159645";
     to "node_X3159645A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226193698C";
     from "node_L3125349";
     to "node_X3125349C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5325472B";
     from "node_L2973149";
     to "node_X2973149B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T21390038C";
     from "node_L3030205";
     to "node_X3030205C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5356012A";
     from "node_L2841615";
     to "node_X2841615A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5260495B";
     from "node_L2767407";
     to "node_X2767407B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T225767272A";
     from "node_L3139103";
     to "node_X3139103A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T28129466A";
     from "node_L3011293";
     to "node_X3011293A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050B";
     name "T28129466B";
     from "node_L3011293";
     to "node_X3011293B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T28129466C";
     from "node_L3011293";
     to "node_X3011293C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T226193702C";
     from "node_L3181545";
     to "node_X3181545C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338917A";
     from "node_L2935555";
     to "node_X2935555A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5323248B";
     from "node_L3048207";
     to "node_X3048207B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337707B";
     from "node_L3160104";
     to "node_X3160104B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21393643A";
     from "node_L2851933";
     to "node_X2851933A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21393643B";
     from "node_L2851933";
     to "node_X2851933B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T21393643C";
     from "node_L2851933";
     to "node_X2851933C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5247170B";
     from "node_L2897784";
     to "node_X2897784B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5293664A";
     from "node_L3207907";
     to "node_X3207907A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_7575B";
     name "T5293664B";
     from "node_L3207907";
     to "node_X3207907B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T5293664C";
     from "node_L3207907";
     to "node_X3207907C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T226193395B";
     from "node_L2726974";
     to "node_X2726974B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5138262A";
     from "node_L3029502";
     to "node_X3029502A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050C";
     name "T5338923C";
     from "node_L3178972";
     to "node_X3178972C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5260607B";
     from "node_L3029055";
     to "node_X3029055B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5302368B";
     from "node_L3029507";
     to "node_X3029507B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_55A";
     name "T5338989A";
     from "node_L3254230";
     to "node_X3254230A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5260639C";
     from "node_L3030203";
     to "node_X3030203C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5323273B";
     from "node_L3048203";
     to "node_X3048203B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T5260521B";
     from "node_L3048963";
     to "node_X3048963B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T21380325B";
     from "node_L2674027";
     to "node_X2674027B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010B";
     name "T5391753B";
     from "node_L2973163";
     to "node_X2973163B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_3838A";
     name "T5260479A";
     from "node_L2955074";
     to "node_X2955074A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337645B";
     from "node_L3216342";
     to "node_X3216342B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T5275008C";
     from "node_L3235243";
     to "node_X3235243C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525C";
     name "T226194421C";
     from "node_L3214069";
     to "node_X3214069C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5338972B";
     from "node_L2841632";
     to "node_X2841632B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5391747B";
     from "node_L2822859";
     to "node_X2822859B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515C";
     name "T5251865C";
     from "node_L3142050";
     to "node_X3142050C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5338898A";
     from "node_L2973155";
     to "node_X2973155A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_5050A";
     name "T5260605A";
     from "node_L2973791";
     to "node_X2973791A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5138405C";
     from "node_L2841629";
     to "node_X2841629C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21397544A";
     from "node_L2822868";
     to "node_X2822868A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5302370B";
     from "node_L3122823";
     to "node_X3122823B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525B";
     name "T5337614B";
     from "node_L2952003";
     to "node_X2952003B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T5260467A";
     from "node_L3104856";
     to "node_X3104856A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838C";
     name "T5223662C";
     from "node_L2786204";
     to "node_X2786204C";
     nominal_voltage 7199.558;
     phases CS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21384215A";
     from "node_L2841622";
     to "node_X2841622A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515A";
     name "T21380528A";
     from "node_L2973150";
     to "node_X2973150A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5339003B";
     from "node_L3066826";
     to "node_X3066826B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_2525A";
     name "T21396959A";
     from "node_L3197638";
     to "node_X3197638A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5391985A";
     from "node_L2785530";
     to "node_X2785530A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_1515B";
     name "T226195153B";
     from "node_L3082988";
     to "node_X3082988B";
     nominal_voltage 7199.558;
     phases BS;
}

object transformer 
{
     configuration "T_config_1010A";
     name "T5302733A";
     from "node_L2860491";
     to "node_X2860491A";
     nominal_voltage 7199.558;
     phases AS;
}

object transformer 
{
     configuration "T_config_3838B";
     name "T5302733B";
     from "node_L2860491";
     to "node_X2860491B";
     nominal_voltage 7199.558;
     phases BS;
}


// Node Objects
object node 
{
     phases ABCN;
     name "node_HVMV_Sub_LSB";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6413567-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-311359";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-308718";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P862322";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-242079";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108398";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108387";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089185";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P850072";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089183";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209774";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_198-5320";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108381";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186052";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P850080";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-311905";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-312488";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P850083";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_221-311609";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009651";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2925506";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069418";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3104136";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069504";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026855";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069517";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047497";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2745848";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136667";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2876798";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3197646";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047507";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069500";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026858";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3181545";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2991939";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138603";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047528";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047574";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047577";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047592";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047484";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2822871";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2935549";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14411";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026905";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047548";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2879070";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069424";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3143999";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1139260";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2820531";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138598";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047490";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235254";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1144668";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2766741";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047486";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2822877";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069483";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3103822";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047483";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14733";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047534";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138599";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_190-8593";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026861";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069420";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2841632";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069311";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3010560";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-29519";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069350";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136666";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026896";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026854";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3120484";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138604";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138607";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069514";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069382";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3066815";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047568";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160109";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q16642_CAP";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136657";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069464";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069481";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047480";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3768670";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136367";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2858166";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235257";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047552";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069468";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069417";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3216367";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069461";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3122821";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026830";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069515";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3159448";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026902";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047522";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14413";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2673308";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069419";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2766749";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1137992";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-29520";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026852";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026872";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2822872";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3125349";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069376";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3763619";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2691967";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069438";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047485";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136669";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R42246";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047558";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026886";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047526";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3216345";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M4113347";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136663";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047550";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M4277837";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069457";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026851";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069411";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P827525";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069428";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2726973";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1138597";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047521";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186065";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026808";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026744";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026690";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3139366";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026709";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026997";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140521";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026769";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026807";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026970";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2879078";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027000";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026960";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026701";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M4362177";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026697";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026984";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089143";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026726";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3048221";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026702";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140817";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3254237";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026977";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026681";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026708";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089145";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2851933";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3254217";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140828";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3763624";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026978";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026986";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026706";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3207907";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186061";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026979";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P829977";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3232902";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108490";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069549";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182729";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125960";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2842383";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166376";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209772";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1142100";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3067478";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069496";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R18245";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069564";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134480";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125934";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069556";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973791";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209788";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136366";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125990";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14734";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209787";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125994";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3030197";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E206217";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069499";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142860";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2786266";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089215";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209797";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069503";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069509";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1142099";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125952";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3081380";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E183493";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089203";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973833";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136363";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2730163";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108534";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166373";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125962";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209791";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125917";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125914";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E206211";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089197";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2767341";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166374";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142843";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R20703";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2692655";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125919";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3123509";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125987";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108500";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142875";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142828";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1149235";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134478";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q1301";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108315";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1142103";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142818";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186064";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2955047";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166368";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3179650";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166375";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1149236";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125902";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142863";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209805";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3104830";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142865";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3032977";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3123452";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209776";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125997";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125944";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2674047";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R20185";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125968";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2748144";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125947";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186067";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136365";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089202";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3030204";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2992624";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-31070";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069495";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3179646";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069513";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_190-8581";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142839";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1149233";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3214069";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108493";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2823611";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3032980";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E184626";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186063";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134476";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209775";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3118855";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136354";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142869";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q16483_CAP";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2933135";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2955074";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E183473";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2955077";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134475";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089213";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108311";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166377";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089201";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142874";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160098";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3066814";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125989";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069519";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108526";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108535";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E192201";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089196";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089198";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R42247";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125969";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1186072";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2859403";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142832";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2917328";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209790";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1142104";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069518";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2861218";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134477";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2879773";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1166366";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142851";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3142049";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089199";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2730106";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3231255";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069498";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3030199";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069516";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160872";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2766738";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2692633";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125976";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2955081";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108484";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_226-23751";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E193509";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2842384";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2823592_CAP";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3214071";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069497";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108298";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142819";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136356";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069533";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134479";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142868";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069505";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108529";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1134474";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108532";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2674027";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2711226";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209800";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M4122658";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108505";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142871";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1144663";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089207";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160865";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209807";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_HVMV_Sub_48332";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209817";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2801909";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209811";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E192860";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1209814";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3048965";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2804256";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026954";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027002";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027039";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026927";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027011";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026926";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2916608";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026950";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026907";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2673313";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-29518";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027013";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027023";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026920";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3122816";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026915";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160103";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027043";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3254213";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089141";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026329";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142821";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973155";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E183472";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3784018";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3139121";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047593";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2841633";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136028";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136996";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1137986";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047615";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3216368";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136671";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069154";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069156";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026797";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1145954";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047713";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P827580";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2876814";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026800";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136670";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047325";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026724";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P827514";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140823";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142815";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2766718";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047572";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047300";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047303";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047580";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R18243";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-36167";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026891";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2860491";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1137005";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3027157";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_196-35813";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142814";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047737";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3216123";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2691954";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026760";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2841635";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3010556";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2841621";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108295";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026357";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3122849";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235275";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026866";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2895449";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026354";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2763153";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182732";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136658";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3254218";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140825";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1139552";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026876";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140519";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3085398";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2689691";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047503";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3029498";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P828362";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P827527";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047293";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047515";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009763";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160102";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2860490";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026844";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047513";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047732";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2896685";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047339";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108395";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026829";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140827";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026330";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2991914";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_F739845";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2822869";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047720";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026700";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026356";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026796";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047299";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026834";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108286";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3254238";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14412";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2897780";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069155";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R18242";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3027116";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009650";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009770";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089131";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_R18241";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026795";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140818";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3029502";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026695";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2936271";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2897777";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3104125";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2673346";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2933164";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182748";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047316";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026786";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089118";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2688692";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973167";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E206209";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1139551";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089115";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14404";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047724";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2876797";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_E182724";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026785";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089120";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3179678";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069136";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3048206";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3216370";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047312";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2936279";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069169";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_190-7361";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089119";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235256";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2688693";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047292";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069175";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047309";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026774";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3160107";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1144665";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1139547";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026347";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3235255";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1139541";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1137960";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047722";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026780";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026783";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P829965";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2804249";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1140819";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047324";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3197630";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3011298";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047649";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2822866";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2691952";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2952003";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009784";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973162";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047346";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2898495";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3104134";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069184";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009807";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026333";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026670";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047345";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2991922";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026655";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2673319";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q14414";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026331";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3036170";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026662";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026658";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1009805";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069189";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_P901945";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047699";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2767340";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1069135";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2989566";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2973153";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108378";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1089112";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047688";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2935554";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026824";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1125988";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026341";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_N1136998";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047672";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047669";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L3195356";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108380";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1108379";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6023352-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6198039-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5534969-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6049825-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5958866-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5860423-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5513564-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6138608-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5587291-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5535139-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6290228-6_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D6108141-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5534970-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5710794-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5799561-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5861005-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5926308-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5867591-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5563942-4_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5956499-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5835167-6_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5502543-2_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5686080-1_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_D5682346-3_INT";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_221-311583";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069250";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2763811";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2915534";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3214549";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026661";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_221-240991";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108412";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069328";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069248";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108393";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M3763623";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3102286";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897554";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-559681";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2803194";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108413";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3252336";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3233412";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916625";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P1121282";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P828360";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3027670";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108460";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3645809";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047613";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108459";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047633";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125943";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2708744";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1138608";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-311595";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069249";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766499";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P904452";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-240988";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P1121283";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P850400";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139251";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2729206";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2821087";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827530";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2763812";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108464";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P873800";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3645811";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-306686";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3027671";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P904451";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108433";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P828359";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1230122";
     nominal_voltage 7199.558;
}

object node 
{
     phases ACN;
     name "node_M1069284";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047371";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P841985";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3645812";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139250";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2990098";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_221-282818";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2802480";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2821770";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2878848";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1009655";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069312";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2690187";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1230123";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2951995";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P850401";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3645810";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-703009";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047612";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140526";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2729207";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108423";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P873801";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069247";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2802481";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3047073";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3763618";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_221-559682";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3101194";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108462";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3233413";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3232301";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827528";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140525";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2690868";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M3763620";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_221-282819";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_221-306687";
     nominal_voltage 7199.558;
}

object node 
{
     phases ACN;
     name "node_M4113348";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136665";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009715";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136664";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1141479";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895114";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026361";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047702";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142108";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026344";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P1164481";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010004";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673312";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010011";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026880";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2860504";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010016";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3949157";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728038";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1134469";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139549";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2858175";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066816";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126005";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089144";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P860847";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748143";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047729";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139264";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122820";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047342";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069192";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137002";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649301";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069465";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047326";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026648";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3027133";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108489";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136999";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026826";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027091";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069524";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010003";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069467";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047707";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026931";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142110";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010013";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3177894";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026767";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026732";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3226771";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827532";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010014";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673316";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027114";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010017";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026874";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3037453";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108483";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010563";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991908";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804283";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141389";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047340";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2822868";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P859135";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047671";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649299";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089204";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3949154";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026779";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027100";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047322";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1147862";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829797";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026848";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1142811";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026777";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142101";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1125904";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3772794";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879081";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047434";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136660";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126020";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727707";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3159645";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009720";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140824";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026682";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1147866";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649304";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3178976";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047433";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2860493";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727709";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3178971";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026877";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026823";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729429";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785530";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026849";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026343";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027121";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728037";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901941";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026335";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827574";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901934";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069466";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047432";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027087";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1209782";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3082993";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010015";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1027055";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2916627";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108499";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009698";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047744";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728040";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1147865";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142098";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047420";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126017";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047338";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197647";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027123";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727708";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3254230";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104121";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3195327";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026810";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047419";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026734";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047711";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139255";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126023";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026812";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728039";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197638";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047401";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140524";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026364";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136360";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1147864";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136361";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3037538";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010008";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026847";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069187";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066821";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1145955";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069469";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3729297";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026820";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649298";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026713";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895080";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3160123";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3729298";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047403";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3037441";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3141403";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026646";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827500";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2970811";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047750";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197652";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069563";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649300";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047733";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829986";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895105";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027092";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649302";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197641";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3649297";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P1123251";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3016088";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3728042";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2876812";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2692660";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026667";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089138";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1125929";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2822861";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108486";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047721";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3729981";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841648";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047435";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126016";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108507";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879074";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047718";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142111";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137001";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827522";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1125903";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3156034";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673310";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140517";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047723";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1145956";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047404";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1010007";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785546";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1141474";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026764";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3029500";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3727711";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026792";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026773";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140528";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827560";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710511";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122825";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829798";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069181";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973150";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895112";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829961";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2692654";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1141476";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009726";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P903354";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069390";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026942";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026941";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089148";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216358";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2876813";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2914324";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827536";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137999";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785531";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1126025";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142109";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3086078";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2691944";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026665";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2954348";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710519";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3178978";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136032";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3195315";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2691936";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136362";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104122";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991912";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827515";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991907";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827537";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026798";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047358";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879069";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1166356";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804262";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748132";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026660";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108492";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1138594";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122827";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069130";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047335";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3036169";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1166355";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1138593";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2821010";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895087";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027080";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069384";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3254207";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973151";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804254";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1141473";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3008279";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2935559";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3101787";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047752";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897772";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_E182722";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139540";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2917330";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785514";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089205";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2764412";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069398";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047409";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901933";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3082992";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3083019";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047410";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2764403";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047311";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047763";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1138596";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1134470";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3251808";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3065665";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026857";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_E182730";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829974";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026925";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3101788";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047344";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026387";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3120534";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026393";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3235244";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3254216";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3157167";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2954355";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673315";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009691";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710517";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827498";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879794";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142105";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047430";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2691973";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1134471";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047314";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2823544";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M4118755";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216336";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216351";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027109";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766723";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2916234";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829976";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010585";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047751";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2936270";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3197631";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139550";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047755";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108506";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P903360";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140518";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3215340";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1142102";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1166362";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2729428";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137003";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137995";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026366";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136027";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2973154";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785527";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2689726";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047623";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827502";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2989600";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047423";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2876796";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2935555";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047756";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2820556";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026805";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1027056";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026647";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3235946";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026890";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3235249";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785519";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991906";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1147857";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1134472";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748780";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2860482";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3027122";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841615";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901946";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026656";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827534";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026679";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827506";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026859";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069131";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1141477";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137985";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1138000";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3085396";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1144667";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1140830";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2767342";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136659";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M3037452";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827508";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3066812";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827549";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827499";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137993";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1108501";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897773";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069191";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2748140";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841622";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139254";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897801";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901894";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841639";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139263";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1047566";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026657";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069521";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104128";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139539";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047406";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3120376";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897793";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2673317";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2804252";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1089200";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1069133";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026394";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026906";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710520";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3010569";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P895104";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1139537";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026378";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104133";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897778";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827531";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P893163";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1047323";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3104131";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2954354";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026377";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137961";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2991919";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009742";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P901972";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009724";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2841627";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827504";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137988";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3122826";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3085402";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1137957";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136368";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1009705";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1026961";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2839305";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2785538";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2897792";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1166361";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2766747";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2879075";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3120502";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_M1166369";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2710516";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P829978";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2858163";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_P827548";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216346";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L2992656";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_L3216348";
     nominal_voltage 7199.558;
}

object node 
{
     phases AN;
     name "node_N1136993";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_Q16642";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_L2823592";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P895082";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1142106";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1139252";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069607";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069544";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1139257";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P901910";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026485";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3139086";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047374";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2689678";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026953";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026693";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026699";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991915";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209751";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069600";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_F739842";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108278";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026488";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027004";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1149225";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142808";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254214";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804257";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029518";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3036167";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026972";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027036";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254869";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026486";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069462";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029504";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3036162";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1089113";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026487";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2970845";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069640";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2911069";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209750";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209753";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047796";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047471";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216338";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108258";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069590";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069574";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3327098";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069620";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069535";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069532";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216342";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785547";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026468";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027038";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3119793";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009855";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026339";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047777";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047453";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026969";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026466";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026951";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009827";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M4362181";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160100";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069582";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069610";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3046854";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3036165";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710546";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142801";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766722";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3037537";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1136353";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827576";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1139256";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673322";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3019248";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_E182726";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160104";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009828";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047836";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108269";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047824";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804248";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069572";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047457";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069463";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710508";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026745";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860506";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3179674";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209752";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3327097";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3021569";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026948";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108527";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_F739844";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804272";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209758";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047793";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254206";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766744";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160868";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3082988";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1142810";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108274";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_F739841";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026704";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026736";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3142079";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026472";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2989564";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860483";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027101";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897784";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P829979";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047518";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047780";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P901905";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069662";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026916";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3085410";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P901912";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047794";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104859";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766732";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991901";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027019";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142798";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673320";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069555";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209749";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142800";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026949";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2767409";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069560";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026492";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027005";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879071";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P895117";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047379";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879077";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3214112";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047792";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827495";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897789";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827555";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026940";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954347";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125905";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026722";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009824";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142799";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026463";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026935";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860485";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026496";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P873787";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216344";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069597";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008758";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3217064";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2936213";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1142826";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069526";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P901909";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069530";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827542";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209748";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P901927";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827529";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1136668";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048887";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069730";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008746";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2766742";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125913";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3068944";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069551";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069629";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108268";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_E182725";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104130";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009839";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108299";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1140820";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M1026328";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2801896";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047828";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026990";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785520";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827521";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3036164";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047831";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748131";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1089103";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3178974";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069632";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047769";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3178969";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897765";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026946";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047809";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047834";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108300";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069619";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069557";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827553";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2933165";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991902";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026939";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2970842";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009840";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026987";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P829960";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047424";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048207";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026989";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047825";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029506";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026308";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879767";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008753";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008733";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047388";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009838";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108276";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048199";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047821";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108259";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1139538";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026324";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3234185";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047441";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729427";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047826";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047767";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069613";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047786";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254229";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029501";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047368";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2955005";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008752";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_E206614";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125982";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069567";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1139546";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160108";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009843";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108266";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125940";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897791";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069731";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047447";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1209763";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M3036172";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2726974";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047768";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1136030";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973152";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2841620";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879068";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2727008";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3082983";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069595";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069412";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3215549";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1089097";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3142078";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827509";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125978";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026327";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954338";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197643";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P829963";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069565";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2991910";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_E182731";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047819";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029510";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047835";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2936275";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P893610";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047795";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973156";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047813";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1141478";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009832";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P895102";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125966";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048196";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2935568";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026307";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047773";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009771";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710513";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827533";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047444";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197624";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804270";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729430";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047386";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2763072";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009820";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3066830";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954339";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1009834";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954346";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026947";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710542";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125916";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160117";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2729409";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108257";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108372";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673343";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069393";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1125911";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3235246";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3086079";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069588";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069627";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710512";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2786273";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P895106";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047725";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3178981";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1138595";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069558";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827554";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3160115";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2804269";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2822867";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2916619";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108267";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827573";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1136029";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673326";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3198358";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785512";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2973163";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3197636";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1147859";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069408";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047728";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026309";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108265";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026323";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M4350438";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026320";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1027001";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3159037";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3216361";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069738";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3066813";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691938";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2989432";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047766";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827563";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691942";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2954361";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3066818";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3236011";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2748130";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2785516";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2684420";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M4118754";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2897800";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108264";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2935553";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008742";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108270";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860488";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047812";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1026312";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3157710";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2711224";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047787";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710514";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2841636";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069543";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2879072";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2989596";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2710537";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1047442";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069550";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2860478";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3029495";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108261";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108262";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3048200";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1008743";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_196-29521";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2673300";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108263";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3225319";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2783231";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2691939";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254234";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_P827496";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1136355";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3198355";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108302";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3104114";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2711234";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_E182744";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1108260";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L3254227";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_M1069554";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_L2876846";
     nominal_voltage 7199.558;
}

object node 
{
     phases BN;
     name "node_N1142112";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125974";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P1197121";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027066";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125959";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089122";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160862";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3197661";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108368";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108345";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108356";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069437";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827575";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3176661";
     nominal_voltage 7199.558;
}

object node 
{
     phases ABCN;
     name "node_M3037449";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166393";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027071";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166396";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209824";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827561";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897769";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108328";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2972704";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108364";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1142873";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136995";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139259";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140522";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895409";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2955006";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3029505";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254219";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M3037540";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166370";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108520";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108524";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827507";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140829";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027027";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108355";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069356";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069488";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P860892";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047319";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069365";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M4122657";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209823";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069548";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136357";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140520";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235242";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027073";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069363";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2937757";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2933120";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137996";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P901931";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897790";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048228";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2804957";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047318";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108508";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048890";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2861157";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2895496";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069199";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766746";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089195";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108347";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895111";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3198356";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089188";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1141475";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710509";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895089";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136661";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3010565";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069489";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108375";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1147860";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166395";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2822870";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069494";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140832";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108540";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235241";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160105";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209828";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2727795";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108514";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104117";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3552667";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069335";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137956";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026705";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2822862";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3263051";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137998";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136358";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089132";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069210";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140822";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1138606";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254870";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048937";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141396";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897776";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125979";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108350";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2766716";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2691950";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235267";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3778577";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026898";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2820528";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108361";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027068";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166400";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069364";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166358";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827564";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1147861";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3253570";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166402";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069225";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139543";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166364";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841645";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108352";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841630";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139258";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089170";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2745811";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026895";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166399";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048889";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069348";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136672";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841638";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895075";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104118";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3067448";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1047478";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2801950";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140821";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108331";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166394";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048230";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3178977";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140523";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1141480";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P829975";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089158";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2748125";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1142833";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1142107";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895113";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2711225";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2767408";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785524";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108344";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1149249";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089155";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108335";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104154";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P859694";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827505";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841625";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089165";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027041";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069147";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160863";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2860486";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069148";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166391";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026363";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089163";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3086002";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3216343";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2842330";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069208";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785517";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069205";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_226-23745";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108334";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089102";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108340";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069218";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137958";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069206";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3030126";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2820583";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089162";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089096";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136359";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2822865";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069202";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P829962";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1230121";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2729406";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3045895";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2730108";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M4113345";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M3037455";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166398";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069456";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089160";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108329";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2748128";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2764411";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166386";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P901932";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991943";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879055";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1142835";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2952007";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026784";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235945";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1142880";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122817";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2954344";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P895107";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137987";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026883";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897779";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137989";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3342743";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048888";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1126031";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3030203";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P901913";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2724120";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2804261";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827501";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069174";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2897767";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3027156";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069217";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1147867";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3067506";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2767414";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827511";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2916606";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2936216";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209819";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089177";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991640";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108360";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069201";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3179682";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140527";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3235266";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166387";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2786204";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827520";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710515";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3010564";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3122837";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2898515";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2820590";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069224";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069149";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3104155";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827512";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3178997";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069213";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2991933";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P829796";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137991";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2973144";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3101827";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160878";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2746587";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136994";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069487";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P829957";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785518";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140516";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2954350";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1147863";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1166407";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3160871";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108354";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3082981";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1136031";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3066810";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3157708";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2710510";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2767343";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139545";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2841626";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108316";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209795";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3217053";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1026703";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1147858";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P860843";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1209822";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_196-35541";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1027042";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089179";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1009809";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3048205";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089173";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141388";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3216347";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3141399";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2785523";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108353";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_E182727";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3626914";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2673323";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089174";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1144666";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879062";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P827503";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069484";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2806553";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1137994";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2748133";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069451";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2804282";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3064514";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3254873";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069227";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1069226";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879076";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L3029503";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2861197";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125961";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2936211";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_E206210";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_E182723";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2879073";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1139542";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1108317";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1144664";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_N1140831";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_P901936";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089094";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125955";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1125957";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_L2935551";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089093";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
     name "node_M1089189";
     nominal_voltage 7199.558;
}

object node 
{
     phases CN;
