// PG&E AL0001 feeder model

module powerflow
{
    solver_method NR;
    default_maximum_voltage_error 1e-4;
}

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
    name OHCond_1/0_AAC_I;
    resistance 0.8820750323;
    geometric_mean_radius 0.0110971584;
    diameter 0.367999264;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
    name OHCond_715_AAC_I;
    resistance 0.1324968876;
    geometric_mean_radius 0.0311920128;
    diameter 0.972998054;
}

// OHCond_1/0_AAC_C
object overhead_line_conductor {
    name OHCond_1/0_AAC_C;
    resistance 0.8820750323;
    geometric_mean_radius 0.0110971584;
    diameter 0.367999264;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
    name OHCond_4_ACSR_I;
    resistance 2.1715395317;
    geometric_mean_radius 0.0524265688;
    diameter 0.2499995;
}

// OHCond_4_CU_C
object overhead_line_conductor {
    name OHCond_4_CU_C;
    resistance 1.4181103321;
    geometric_mean_radius 0.006998208;
    diameter 0.231999536;
}

// OHCond_6_CU_I
object overhead_line_conductor {
    name OHCond_6_CU_I;
    resistance 2.2113584416;
    geometric_mean_radius 0.00525866;
    diameter 0.161999676;
}

// OHCond_4/0_AAC_C
object overhead_line_conductor {
    name OHCond_4/0_AAC_C;
    resistance 0.4406874934;
    geometric_mean_radius 0.015765976;
    diameter 0.521998956;
}

// OHCond_8_CU_C
object overhead_line_conductor {
    name OHCond_8_CU_C;
    resistance 3.5140320754;
    geometric_mean_radius 0.0041689456;
    diameter 0.128499743;
}

// OHCond_DEFAULT
object overhead_line_conductor {
    name OHCond_DEFAULT;
    resistance 0.27792611;
    geometric_mean_radius 0.01667552;
    diameter 0.52799107;
}

// OHCond_4_ACSR_C
object overhead_line_conductor {
    name OHCond_4_ACSR_C;
    resistance 2.1715395317;
    geometric_mean_radius 0.0524265688;
    diameter 0.2499995;
}

// OHCond_1/0_CU_I
object overhead_line_conductor {
    name OHCond_1/0_CU_I;
    resistance 0.5615250025;
    geometric_mean_radius 0.0111371416;
    diameter 0.367999264;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
    name OHCond_4/0_AAC_I;
    resistance 0.4406874934;
    geometric_mean_radius 0.015765976;
    diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
    name OHCond_4_CU_I;
    resistance 1.4181103321;
    geometric_mean_radius 0.006998208;
    diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
    name OHCond_397_AAC_I;
    resistance 0.2354936969;
    geometric_mean_radius 0.0227941632;
    diameter 0.722998554;
}

// OHCond_6_CU_C
object overhead_line_conductor {
    name OHCond_6_CU_C;
    resistance 2.2113584416;
    geometric_mean_radius 0.00525866;
    diameter 0.161999676;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
    name UGCable_2_AL_PEC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object underground_line_conductor {
    name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
    name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P
object underground_line_conductor {
    name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
    name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
    name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
    name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
    name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
    name UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_750_CU_1C_XLP-PVC_22KV_3P&N
object underground_line_conductor {
    name UGCable_750_CU_1C_XLP-PVC_22KV_3P&N;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P&N
object underground_line_conductor {
    name UGCable_2_AL_PEC_22KV_2P&N;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
    name UGCable_2_AL_XLP-PVC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
    name UGCable_DEFAULT;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_500_CU_XLP-PVC_22KV_3P
object underground_line_conductor {
    name UGCable_500_CU_XLP-PVC_22KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_2P&N
object underground_line_conductor {
    name UGCable_2_AL_XLP-PVC_22KV_2P&N;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_1P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-CIC_22KV_1P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object underground_line_conductor {
    name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_15KV_3P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-PVC_15KV_3P;
    outer_diameter 0.6692917;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
    name UGCable_2_AL_PEC_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_3P&N
object underground_line_conductor {
    name UGCable_2_AL_PEC_22KV_3P&N;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
    name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
    name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_2P
object underground_line_conductor {
    name UGCable_2_AL_XLP-PVC_22KV_2P;
    outer_diameter 0.669290518897;
    conductor_gmr 0.01667552;
    conductor_diameter 0.52799107;
    conductor_resistance 0.27792611;
    neutral_gmr 0.01667552;
    neutral_resistance 0.27792611;
    neutral_diameter 0.52799107;
    neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_88;
    distance_AB 7.3332408792;
    distance_BC 7.3332408792;
    distance_AC 7.3332408792;
    distance_AN 9.9998784;
    distance_BN 9.9998784;
    distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_1P_52
object line_spacing {
    name OHSpacing_TRIANGULAR_1P_52;
    distance_AB 4.33328064;
    distance_BC 4.33328064;
    distance_AC 4.33328064;
    distance_AN 5.8932616704;
    distance_BN 5.8932616704;
    distance_CN 5.8932616704;
}

// UGSpacing_2_AL_PEC_22KV_2P&N
object line_spacing {
    name UGSpacing_2_AL_PEC_22KV_2P&N;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_1P_36
object line_spacing {
    name OHSpacing_TRIANGULAR_1P_36;
    distance_AB 2.99996352;
    distance_BC 2.99996352;
    distance_AC 2.99996352;
    distance_AN 4.0799503872;
    distance_BN 4.0799503872;
    distance_CN 4.0799503872;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P;
    distance_AB 0.0;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_22KV_2P
object line_spacing {
    name UGSpacing_2_AL_XLP-PVC_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_36
object line_spacing {
    name OHSpacing_TRIANGULAR_2P_36;
    distance_AB 2.99996352;
    distance_BC 2.99996352;
    distance_AC 2.99996352;
    distance_AN 4.0799503872;
    distance_BN 4.0799503872;
    distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_2P_52
object line_spacing {
    name OHSpacing_TRIANGULAR_2P_52;
    distance_AB 4.33328064;
    distance_BC 4.33328064;
    distance_AC 4.33328064;
    distance_AN 4.3332773592;
    distance_BN 4.3332773592;
    distance_CN 4.3332773592;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
    name OHSpacing_TRIANGULAR_2P_39;
    distance_AB 3.24996048;
    distance_BC 3.24996048;
    distance_AC 3.24996048;
    distance_AN 3.24996048;
    distance_BN 3.24996048;
    distance_CN 3.24996048;
}

// OHSpacing_HORIZONTAL_1P_56
object line_spacing {
    name OHSpacing_HORIZONTAL_1P_56;
    distance_AB 4.66660992;
    distance_BC 4.66660992;
    distance_AC 4.66660992;
    distance_AN 6.99991488;
    distance_BN 6.99991488;
    distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_1P_52
object line_spacing {
    name OHSpacing_HORIZONTAL_1P_52;
    distance_AB 4.3332773592;
    distance_BC 4.3332773592;
    distance_AC 4.3332773592;
    distance_AN 6.6665888808;
    distance_BN 6.6665888808;
    distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
    name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_3P&N
object line_spacing {
    name UGSpacing_2_AL_PEC_22KV_3P&N;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_56;
    distance_AB 4.66660992;
    distance_BC 4.66660992;
    distance_AC 4.66660992;
    distance_AN 6.99991488;
    distance_BN 6.99991488;
    distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_52;
    distance_AB 4.3332773592;
    distance_BC 4.3332773592;
    distance_AC 4.3332773592;
    distance_AN 6.6665888808;
    distance_BN 6.6665888808;
    distance_CN 6.6665888808;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
    name UGSpacing_2_AL_PEC_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_spacing {
    name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
    distance_AB 0.0;
    distance_BC 0.0;
    distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
    name OHSpacing_HORIZONTAL_3P_88;
    distance_AB 7.3332408792;
    distance_BC 7.3332408792;
    distance_AC 7.3332408792;
    distance_AN 9.9998784;
    distance_BN 9.9998784;
    distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
    name UGSpacing_2_AL_PEC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object line_spacing {
    name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_DEFAULT
object line_spacing {
    name UGSpacing_DEFAULT;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
    name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
    name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_22KV_2P&N
object line_spacing {
    name UGSpacing_2_AL_XLP-PVC_22KV_2P&N;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
    name OHSpacing_HORIZONTAL_3P_52;
    distance_AB 4.3332773592;
    distance_BC 4.3332773592;
    distance_AC 4.3332773592;
    distance_AN 6.6665888808;
    distance_BN 6.6665888808;
    distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
    name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
    name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_2P_36
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_36;
    distance_AB 2.99996352;
    distance_BC 2.99996352;
    distance_AC 2.99996352;
    distance_AN 4.0799503872;
    distance_BN 4.0799503872;
    distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_2P_45
object line_spacing {
    name OHSpacing_TRIANGULAR_2P_45;
    distance_AB 3.7499544;
    distance_BC 3.7499544;
    distance_AC 3.7499544;
    distance_AN 3.7499544;
    distance_BN 3.7499544;
    distance_CN 3.7499544;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
    distance_AB 0.147636;
    distance_BC 0.0;
    distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
    name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N
object line_spacing {
    name UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_39
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_39;
    distance_AB 3.24996048;
    distance_BC 3.24996048;
    distance_AC 3.24996048;
    distance_AN 3.24996048;
    distance_BN 3.24996048;
    distance_CN 3.24996048;
}

// OHSpacing_VERTICAL_2P_18
object line_spacing {
    name OHSpacing_VERTICAL_2P_18;
    distance_AB 1.49998176;
    distance_BC 1.49998176;
    distance_AC 1.49998176;
    distance_AN 1.49998176;
    distance_BN 1.49998176;
    distance_CN 1.49998176;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object line_spacing {
    name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_60
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_60;
    distance_AB 4.9999392;
    distance_BC 4.9999392;
    distance_AC 4.9999392;
    distance_AN 6.799917312;
    distance_BN 6.799917312;
    distance_CN 6.799917312;
}

// OHSpacing_HORIZONTAL_2P_24
object line_spacing {
    name OHSpacing_HORIZONTAL_2P_24;
    distance_AB 1.99997568;
    distance_BC 1.99997568;
    distance_AC 1.99997568;
    distance_AN 2.7199669248;
    distance_BN 2.7199669248;
    distance_CN 2.7199669248;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
    name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_1P_88
object line_spacing {
    name OHSpacing_HORIZONTAL_1P_88;
    distance_AB 7.3332408792;
    distance_BC 7.3332408792;
    distance_AC 7.3332408792;
    distance_AN 7.3332408792;
    distance_BN 7.3332408792;
    distance_CN 7.3332408792;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
    name UGSpacing_2_AL_XLP-PVC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
    name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

// UGSpacing_500_CU_XLP-PVC_22KV_3P
object line_spacing {
    name UGSpacing_500_CU_XLP-PVC_22KV_3P;
    distance_AB 0.147636;
    distance_BC 0.147636;
    distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_900060055_LineConfig
object line_configuration {
    name L_900060055_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060097_LineConfig
object line_configuration {
    name L_900060097_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900111046_LineConfig
object line_configuration {
    name L_900111046_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900048319_LineConfig
object line_configuration {
    name L_900048319_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060250_LineConfig
object line_configuration {
    name L_900060250_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900047531_LineConfig
object line_configuration {
    name L_900047531_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900081820_LineConfig
object line_configuration {
    name L_900081820_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006320_LineConfig
object line_configuration {
    name L_900006320_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900057543_LineConfig
object line_configuration {
    name L_900057543_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001913_LineConfig
object line_configuration {
    name L_900001913_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059805_LineConfig
object line_configuration {
    name L_900059805_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081586_LineConfig
object line_configuration {
    name L_900081586_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900057732_LineConfig
object line_configuration {
    name L_900057732_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055211_LineConfig
object line_configuration {
    name L_900055211_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900120103_LineConfig
object line_configuration {
    name L_900120103_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060165_LineConfig
object line_configuration {
    name L_900060165_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006331_LineConfig
object line_configuration {
    name L_900006331_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081552_LineConfig
object line_configuration {
    name L_900081552_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900002238_LineConfig
object line_configuration {
    name L_900002238_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900002014_LineConfig
object line_configuration {
    name L_900002014_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057717_LineConfig
object line_configuration {
    name L_900057717_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057559_LineConfig
object line_configuration {
    name L_900057559_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057668_LineConfig
object line_configuration {
    name L_900057668_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059326_LineConfig
object line_configuration {
    name L_900059326_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900061708_LineConfig
object line_configuration {
    name L_900061708_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023491_LineConfig
object line_configuration {
    name L_900023491_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064358_LineConfig
object line_configuration {
    name L_900064358_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020975_LineConfig
object line_configuration {
    name L_900020975_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900081542_LineConfig
object line_configuration {
    name L_900081542_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059867_LineConfig
object line_configuration {
    name L_900059867_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001918_LineConfig
object line_configuration {
    name L_900001918_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059325_LineConfig
object line_configuration {
    name L_900059325_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059271_LineConfig
object line_configuration {
    name L_900059271_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012011_LineConfig
object line_configuration {
    name L_900012011_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055556_LineConfig
object line_configuration {
    name L_900055556_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900023904_LineConfig
object line_configuration {
    name L_900023904_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060081_LineConfig
object line_configuration {
    name L_900060081_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057699_LineConfig
object line_configuration {
    name L_900057699_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900060109_LineConfig
object line_configuration {
    name L_900060109_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088387_LineConfig
object line_configuration {
    name L_900088387_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057830_LineConfig
object line_configuration {
    name L_900057830_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900060122_LineConfig
object line_configuration {
    name L_900060122_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900057534_LineConfig
object line_configuration {
    name L_900057534_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059851_LineConfig
object line_configuration {
    name L_900059851_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064396_LineConfig
object line_configuration {
    name L_900064396_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023493_LineConfig
object line_configuration {
    name L_900023493_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900111044_LineConfig
object line_configuration {
    name L_900111044_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018097_LineConfig
object line_configuration {
    name L_900018097_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900001998_LineConfig
object line_configuration {
    name L_900001998_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900044684_LineConfig
object line_configuration {
    name L_900044684_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061717_LineConfig
object line_configuration {
    name L_900061717_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057511_LineConfig
object line_configuration {
    name L_900057511_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900081726_LineConfig
object line_configuration {
    name L_900081726_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060539_LineConfig
object line_configuration {
    name L_900060539_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023205_LineConfig
object line_configuration {
    name L_900023205_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023208_LineConfig
object line_configuration {
    name L_900023208_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018060_LineConfig
object line_configuration {
    name L_900018060_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900117021_LineConfig
object line_configuration {
    name L_900117021_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082759_LineConfig
object line_configuration {
    name L_900082759_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900056465_LineConfig
object line_configuration {
    name L_900056465_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023490_LineConfig
object line_configuration {
    name L_900023490_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110304_LineConfig
object line_configuration {
    name L_900110304_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060452_LineConfig
object line_configuration {
    name L_900060452_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060455_LineConfig
object line_configuration {
    name L_900060455_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900055008_LineConfig
object line_configuration {
    name L_900055008_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059971_LineConfig
object line_configuration {
    name L_900059971_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900132253_LineConfig
object line_configuration {
    name L_900132253_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057719_LineConfig
object line_configuration {
    name L_900057719_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064376_LineConfig
object line_configuration {
    name L_900064376_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059254_LineConfig
object line_configuration {
    name L_900059254_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061622_LineConfig
object line_configuration {
    name L_900061622_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060474_LineConfig
object line_configuration {
    name L_900060474_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060182_LineConfig
object line_configuration {
    name L_900060182_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057560_LineConfig
object line_configuration {
    name L_900057560_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900110303_LineConfig
object line_configuration {
    name L_900110303_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057528_LineConfig
object line_configuration {
    name L_900057528_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900120768_LineConfig
object line_configuration {
    name L_900120768_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057510_LineConfig
object line_configuration {
    name L_900057510_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060531_LineConfig
object line_configuration {
    name L_900060531_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057789_LineConfig
object line_configuration {
    name L_900057789_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114557_LineConfig
object line_configuration {
    name L_900114557_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900032579_LineConfig
object line_configuration {
    name L_900032579_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060203_LineConfig
object line_configuration {
    name L_900060203_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060559_LineConfig
object line_configuration {
    name L_900060559_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061640_LineConfig
object line_configuration {
    name L_900061640_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057557_LineConfig
object line_configuration {
    name L_900057557_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900082738_LineConfig
object line_configuration {
    name L_900082738_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057535_LineConfig
object line_configuration {
    name L_900057535_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061694_LineConfig
object line_configuration {
    name L_900061694_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056470_LineConfig
object line_configuration {
    name L_900056470_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900082785_LineConfig
object line_configuration {
    name L_900082785_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900008124_LineConfig
object line_configuration {
    name L_900008124_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060217_LineConfig
object line_configuration {
    name L_900060217_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900046459_LineConfig
object line_configuration {
    name L_900046459_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900110748_LineConfig
object line_configuration {
    name L_900110748_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060469_LineConfig
object line_configuration {
    name L_900060469_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060480_LineConfig
object line_configuration {
    name L_900060480_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064355_LineConfig
object line_configuration {
    name L_900064355_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057669_LineConfig
object line_configuration {
    name L_900057669_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900051570_LineConfig
object line_configuration {
    name L_900051570_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060073_LineConfig
object line_configuration {
    name L_900060073_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064350_LineConfig
object line_configuration {
    name L_900064350_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061714_LineConfig
object line_configuration {
    name L_900061714_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057704_LineConfig
object line_configuration {
    name L_900057704_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060436_LineConfig
object line_configuration {
    name L_900060436_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900022488_LineConfig
object line_configuration {
    name L_900022488_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900034303_LineConfig
object line_configuration {
    name L_900034303_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900012006_LineConfig
object line_configuration {
    name L_900012006_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081535_LineConfig
object line_configuration {
    name L_900081535_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600066602_LineConfig
object line_configuration {
    name L_600066602_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023137_LineConfig
object line_configuration {
    name L_900023137_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060063_LineConfig
object line_configuration {
    name L_900060063_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900046680_LineConfig
object line_configuration {
    name L_900046680_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061527_LineConfig
object line_configuration {
    name L_900061527_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900056474_LineConfig
object line_configuration {
    name L_900056474_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060263_LineConfig
object line_configuration {
    name L_900060263_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059318_LineConfig
object line_configuration {
    name L_900059318_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060215_LineConfig
object line_configuration {
    name L_900060215_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023214_LineConfig
object line_configuration {
    name L_900023214_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060461_LineConfig
object line_configuration {
    name L_900060461_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012001_LineConfig
object line_configuration {
    name L_900012001_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060161_LineConfig
object line_configuration {
    name L_900060161_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061721_LineConfig
object line_configuration {
    name L_900061721_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081541_LineConfig
object line_configuration {
    name L_900081541_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900027900_LineConfig
object line_configuration {
    name L_900027900_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900116700_LineConfig
object line_configuration {
    name L_900116700_LineConfig;
    conductor_A OHCond_1/0_CU_I;
    conductor_B OHCond_1/0_CU_I;
    conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060201_LineConfig
object line_configuration {
    name L_900060201_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900047577_LineConfig
object line_configuration {
    name L_900047577_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059261_LineConfig
object line_configuration {
    name L_900059261_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900057531_LineConfig
object line_configuration {
    name L_900057531_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059321_LineConfig
object line_configuration {
    name L_900059321_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060458_LineConfig
object line_configuration {
    name L_900060458_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900037798_LineConfig
object line_configuration {
    name L_900037798_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061634_LineConfig
object line_configuration {
    name L_900061634_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133460_LineConfig
object line_configuration {
    name L_900133460_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060154_LineConfig
object line_configuration {
    name L_900060154_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900001914_LineConfig
object line_configuration {
    name L_900001914_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057569_LineConfig
object line_configuration {
    name L_900057569_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900111542_LineConfig
object line_configuration {
    name L_900111542_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900060018_LineConfig
object line_configuration {
    name L_900060018_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060214_LineConfig
object line_configuration {
    name L_900060214_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900050235_LineConfig
object line_configuration {
    name L_900050235_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059898_LineConfig
object line_configuration {
    name L_900059898_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060462_LineConfig
object line_configuration {
    name L_900060462_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006330_LineConfig
object line_configuration {
    name L_900006330_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059797_LineConfig
object line_configuration {
    name L_900059797_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900053326_LineConfig
object line_configuration {
    name L_900053326_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057729_LineConfig
object line_configuration {
    name L_900057729_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061652_LineConfig
object line_configuration {
    name L_900061652_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055554_LineConfig
object line_configuration {
    name L_900055554_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900043168_LineConfig
object line_configuration {
    name L_900043168_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900001916_LineConfig
object line_configuration {
    name L_900001916_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057509_LineConfig
object line_configuration {
    name L_900057509_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900001909_LineConfig
object line_configuration {
    name L_900001909_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001891_LineConfig
object line_configuration {
    name L_900001891_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059830_LineConfig
object line_configuration {
    name L_900059830_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057721_LineConfig
object line_configuration {
    name L_900057721_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060466_LineConfig
object line_configuration {
    name L_900060466_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057593_LineConfig
object line_configuration {
    name L_900057593_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023215_LineConfig
object line_configuration {
    name L_900023215_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064377_LineConfig
object line_configuration {
    name L_900064377_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081816_LineConfig
object line_configuration {
    name L_900081816_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057840_LineConfig
object line_configuration {
    name L_900057840_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060137_LineConfig
object line_configuration {
    name L_900060137_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900042793_LineConfig
object line_configuration {
    name L_900042793_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900059324_LineConfig
object line_configuration {
    name L_900059324_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001915_LineConfig
object line_configuration {
    name L_900001915_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002009_LineConfig
object line_configuration {
    name L_900002009_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006323_LineConfig
object line_configuration {
    name L_900006323_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900011995_LineConfig
object line_configuration {
    name L_900011995_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061722_LineConfig
object line_configuration {
    name L_900061722_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900116699_LineConfig
object line_configuration {
    name L_900116699_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023492_LineConfig
object line_configuration {
    name L_900023492_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006317_LineConfig
object line_configuration {
    name L_900006317_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060510_LineConfig
object line_configuration {
    name L_900060510_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060219_LineConfig
object line_configuration {
    name L_900060219_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001999_LineConfig
object line_configuration {
    name L_900001999_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900023903_LineConfig
object line_configuration {
    name L_900023903_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110747_LineConfig
object line_configuration {
    name L_900110747_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900042113_LineConfig
object line_configuration {
    name L_900042113_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900001920_LineConfig
object line_configuration {
    name L_900001920_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011682_LineConfig
object line_configuration {
    name L_900011682_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077233_LineConfig
object line_configuration {
    name L_900077233_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001987_LineConfig
object line_configuration {
    name L_900001987_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059841_LineConfig
object line_configuration {
    name L_900059841_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006333_LineConfig
object line_configuration {
    name L_900006333_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055555_LineConfig
object line_configuration {
    name L_900055555_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600066603_LineConfig
object line_configuration {
    name L_600066603_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061751_LineConfig
object line_configuration {
    name L_900061751_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900029794_LineConfig
object line_configuration {
    name L_900029794_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060417_LineConfig
object line_configuration {
    name L_900060417_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900007288_LineConfig
object line_configuration {
    name L_900007288_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900123383_LineConfig
object line_configuration {
    name L_900123383_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060123_LineConfig
object line_configuration {
    name L_900060123_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060267_LineConfig
object line_configuration {
    name L_900060267_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900059887_LineConfig
object line_configuration {
    name L_900059887_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057682_LineConfig
object line_configuration {
    name L_900057682_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056466_LineConfig
object line_configuration {
    name L_900056466_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006329_LineConfig
object line_configuration {
    name L_900006329_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056464_LineConfig
object line_configuration {
    name L_900056464_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057561_LineConfig
object line_configuration {
    name L_900057561_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057529_LineConfig
object line_configuration {
    name L_900057529_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023488_LineConfig
object line_configuration {
    name L_900023488_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006327_LineConfig
object line_configuration {
    name L_900006327_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060453_LineConfig
object line_configuration {
    name L_900060453_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123124_LineConfig
object line_configuration {
    name L_900123124_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900111599_LineConfig
object line_configuration {
    name L_900111599_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_600066605_LineConfig
object line_configuration {
    name L_600066605_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900011958_LineConfig
object line_configuration {
    name L_900011958_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900039402_LineConfig
object line_configuration {
    name L_900039402_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059878_LineConfig
object line_configuration {
    name L_900059878_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064366_LineConfig
object line_configuration {
    name L_900064366_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061679_LineConfig
object line_configuration {
    name L_900061679_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900039398_LineConfig
object line_configuration {
    name L_900039398_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023209_LineConfig
object line_configuration {
    name L_900023209_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060124_LineConfig
object line_configuration {
    name L_900060124_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081558_LineConfig
object line_configuration {
    name L_900081558_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900129180_LineConfig
object line_configuration {
    name L_900129180_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900088298_LineConfig
object line_configuration {
    name L_900088298_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900088373_LineConfig
object line_configuration {
    name L_900088373_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900057730_LineConfig
object line_configuration {
    name L_900057730_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060230_LineConfig
object line_configuration {
    name L_900060230_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061745_LineConfig
object line_configuration {
    name L_900061745_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011996_LineConfig
object line_configuration {
    name L_900011996_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060164_LineConfig
object line_configuration {
    name L_900060164_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064370_LineConfig
object line_configuration {
    name L_900064370_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059922_LineConfig
object line_configuration {
    name L_900059922_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900111045_LineConfig
object line_configuration {
    name L_900111045_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059888_LineConfig
object line_configuration {
    name L_900059888_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012007_LineConfig
object line_configuration {
    name L_900012007_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059879_LineConfig
object line_configuration {
    name L_900059879_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060070_LineConfig
object line_configuration {
    name L_900060070_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060233_LineConfig
object line_configuration {
    name L_900060233_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081836_LineConfig
object line_configuration {
    name L_900081836_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061619_LineConfig
object line_configuration {
    name L_900061619_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060265_LineConfig
object line_configuration {
    name L_900060265_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133521_LineConfig
object line_configuration {
    name L_900133521_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056020_LineConfig
object line_configuration {
    name L_900056020_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900018584_LineConfig
object line_configuration {
    name L_900018584_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900064367_LineConfig
object line_configuration {
    name L_900064367_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057558_LineConfig
object line_configuration {
    name L_900057558_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900028128_LineConfig
object line_configuration {
    name L_900028128_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053330_LineConfig
object line_configuration {
    name L_900053330_LineConfig;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061644_LineConfig
object line_configuration {
    name L_900061644_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133495_LineConfig
object line_configuration {
    name L_900133495_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064354_LineConfig
object line_configuration {
    name L_900064354_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057670_LineConfig
object line_configuration {
    name L_900057670_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060014_LineConfig
object line_configuration {
    name L_900060014_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060104_LineConfig
object line_configuration {
    name L_900060104_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057675_LineConfig
object line_configuration {
    name L_900057675_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061635_LineConfig
object line_configuration {
    name L_900061635_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002003_LineConfig
object line_configuration {
    name L_900002003_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064792_LineConfig
object line_configuration {
    name L_600064792_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061720_LineConfig
object line_configuration {
    name L_900061720_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900055214_LineConfig
object line_configuration {
    name L_900055214_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059877_LineConfig
object line_configuration {
    name L_900059877_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001969_LineConfig
object line_configuration {
    name L_900001969_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088147_LineConfig
object line_configuration {
    name L_900088147_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060166_LineConfig
object line_configuration {
    name L_900060166_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900001535_LineConfig
object line_configuration {
    name L_900001535_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082777_LineConfig
object line_configuration {
    name L_900082777_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001534_LineConfig
object line_configuration {
    name L_900001534_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900019579_LineConfig
object line_configuration {
    name L_900019579_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057662_LineConfig
object line_configuration {
    name L_900057662_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900048498_LineConfig
object line_configuration {
    name L_900048498_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060262_LineConfig
object line_configuration {
    name L_900060262_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064353_LineConfig
object line_configuration {
    name L_900064353_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057602_LineConfig
object line_configuration {
    name L_900057602_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900055222_LineConfig
object line_configuration {
    name L_900055222_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060381_LineConfig
object line_configuration {
    name L_900060381_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057540_LineConfig
object line_configuration {
    name L_900057540_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060107_LineConfig
object line_configuration {
    name L_900060107_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061626_LineConfig
object line_configuration {
    name L_900061626_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060449_LineConfig
object line_configuration {
    name L_900060449_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060134_LineConfig
object line_configuration {
    name L_900060134_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061749_LineConfig
object line_configuration {
    name L_900061749_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061707_LineConfig
object line_configuration {
    name L_900061707_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060084_LineConfig
object line_configuration {
    name L_900060084_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900001910_LineConfig
object line_configuration {
    name L_900001910_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900042077_LineConfig
object line_configuration {
    name L_900042077_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060386_LineConfig
object line_configuration {
    name L_900060386_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061715_LineConfig
object line_configuration {
    name L_900061715_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900111049_LineConfig
object line_configuration {
    name L_900111049_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023136_LineConfig
object line_configuration {
    name L_900023136_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900125003_LineConfig
object line_configuration {
    name L_900125003_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061744_LineConfig
object line_configuration {
    name L_900061744_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060172_LineConfig
object line_configuration {
    name L_900060172_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061686_LineConfig
object line_configuration {
    name L_900061686_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060187_LineConfig
object line_configuration {
    name L_900060187_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900107926_LineConfig
object line_configuration {
    name L_900107926_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060457_LineConfig
object line_configuration {
    name L_900060457_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900049651_LineConfig
object line_configuration {
    name L_900049651_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061618_LineConfig
object line_configuration {
    name L_900061618_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023207_LineConfig
object line_configuration {
    name L_900023207_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060120_LineConfig
object line_configuration {
    name L_900060120_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060034_LineConfig
object line_configuration {
    name L_900060034_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064333_LineConfig
object line_configuration {
    name L_900064333_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060038_LineConfig
object line_configuration {
    name L_900060038_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900119889_LineConfig
object line_configuration {
    name L_900119889_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039548_LineConfig
object line_configuration {
    name L_900039548_LineConfig;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060251_LineConfig
object line_configuration {
    name L_900060251_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061704_LineConfig
object line_configuration {
    name L_900061704_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061684_LineConfig
object line_configuration {
    name L_900061684_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900123868_LineConfig
object line_configuration {
    name L_900123868_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023906_LineConfig
object line_configuration {
    name L_900023906_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001536_LineConfig
object line_configuration {
    name L_900001536_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900061885_LineConfig
object line_configuration {
    name L_900061885_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064339_LineConfig
object line_configuration {
    name L_900064339_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900027779_LineConfig
object line_configuration {
    name L_900027779_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900082752_LineConfig
object line_configuration {
    name L_900082752_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057508_LineConfig
object line_configuration {
    name L_900057508_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900082778_LineConfig
object line_configuration {
    name L_900082778_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012009_LineConfig
object line_configuration {
    name L_900012009_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001912_LineConfig
object line_configuration {
    name L_900001912_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057570_LineConfig
object line_configuration {
    name L_900057570_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900081562_LineConfig
object line_configuration {
    name L_900081562_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900025738_LineConfig
object line_configuration {
    name L_900025738_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077235_LineConfig
object line_configuration {
    name L_900077235_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900028527_LineConfig
object line_configuration {
    name L_900028527_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001921_LineConfig
object line_configuration {
    name L_900001921_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060129_LineConfig
object line_configuration {
    name L_900060129_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082737_LineConfig
object line_configuration {
    name L_900082737_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018251_LineConfig
object line_configuration {
    name L_900018251_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060538_LineConfig
object line_configuration {
    name L_900060538_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900108189_LineConfig
object line_configuration {
    name L_900108189_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900061659_LineConfig
object line_configuration {
    name L_900061659_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023901_LineConfig
object line_configuration {
    name L_900023901_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061687_LineConfig
object line_configuration {
    name L_900061687_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900018436_LineConfig
object line_configuration {
    name L_900018436_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081624_LineConfig
object line_configuration {
    name L_900081624_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059854_LineConfig
object line_configuration {
    name L_900059854_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057608_LineConfig
object line_configuration {
    name L_900057608_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900043170_LineConfig
object line_configuration {
    name L_900043170_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900018595_LineConfig
object line_configuration {
    name L_900018595_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600030139_LineConfig
object line_configuration {
    name L_600030139_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061710_LineConfig
object line_configuration {
    name L_900061710_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600038424_LineConfig
object line_configuration {
    name L_600038424_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059955_LineConfig
object line_configuration {
    name L_900059955_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900006326_LineConfig
object line_configuration {
    name L_900006326_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064328_LineConfig
object line_configuration {
    name L_900064328_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061650_LineConfig
object line_configuration {
    name L_900061650_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057720_LineConfig
object line_configuration {
    name L_900057720_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060213_LineConfig
object line_configuration {
    name L_900060213_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081534_LineConfig
object line_configuration {
    name L_900081534_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060541_LineConfig
object line_configuration {
    name L_900060541_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055221_LineConfig
object line_configuration {
    name L_900055221_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020968_LineConfig
object line_configuration {
    name L_900020968_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900028111_LineConfig
object line_configuration {
    name L_900028111_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900060145_LineConfig
object line_configuration {
    name L_900060145_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060118_LineConfig
object line_configuration {
    name L_900060118_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900055215_LineConfig
object line_configuration {
    name L_900055215_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900009858_LineConfig
object line_configuration {
    name L_900009858_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030133_LineConfig
object line_configuration {
    name L_600030133_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057565_LineConfig
object line_configuration {
    name L_900057565_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060202-P_LineConfig
object line_configuration {
    name L_900060202-P_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900029795_LineConfig
object line_configuration {
    name L_900029795_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900126428_LineConfig
object line_configuration {
    name L_900126428_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059987_LineConfig
object line_configuration {
    name L_900059987_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060540_LineConfig
object line_configuration {
    name L_900060540_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060443_LineConfig
object line_configuration {
    name L_900060443_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057503_LineConfig
object line_configuration {
    name L_900057503_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060435_LineConfig
object line_configuration {
    name L_900060435_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055213_LineConfig
object line_configuration {
    name L_900055213_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059317_LineConfig
object line_configuration {
    name L_900059317_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900038546_LineConfig
object line_configuration {
    name L_900038546_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038426_LineConfig
object line_configuration {
    name L_600038426_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900021935_LineConfig
object line_configuration {
    name L_900021935_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_900039547_LineConfig
object line_configuration {
    name L_900039547_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900022489_LineConfig
object line_configuration {
    name L_900022489_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900064386_LineConfig
object line_configuration {
    name L_900064386_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057562_LineConfig
object line_configuration {
    name L_900057562_LineConfig;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900064349_LineConfig
object line_configuration {
    name L_900064349_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900064340_LineConfig
object line_configuration {
    name L_900064340_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900019576_LineConfig
object line_configuration {
    name L_900019576_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012002_LineConfig
object line_configuration {
    name L_900012002_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061637_LineConfig
object line_configuration {
    name L_900061637_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600064794_LineConfig
object line_configuration {
    name L_600064794_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061638_LineConfig
object line_configuration {
    name L_900061638_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900111047_LineConfig
object line_configuration {
    name L_900111047_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059320_LineConfig
object line_configuration {
    name L_900059320_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064385_LineConfig
object line_configuration {
    name L_900064385_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060102_LineConfig
object line_configuration {
    name L_900060102_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900129181_LineConfig
object line_configuration {
    name L_900129181_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059316_LineConfig
object line_configuration {
    name L_900059316_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059831_LineConfig
object line_configuration {
    name L_900059831_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060464_LineConfig
object line_configuration {
    name L_900060464_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060310_LineConfig
object line_configuration {
    name L_900060310_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900019566_LineConfig
object line_configuration {
    name L_900019566_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600066604_LineConfig
object line_configuration {
    name L_600066604_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900056481_LineConfig
object line_configuration {
    name L_900056481_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900088371_LineConfig
object line_configuration {
    name L_900088371_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060113_LineConfig
object line_configuration {
    name L_900060113_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059890_LineConfig
object line_configuration {
    name L_900059890_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900059386_LineConfig
object line_configuration {
    name L_900059386_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059947_LineConfig
object line_configuration {
    name L_900059947_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900107597_LineConfig
object line_configuration {
    name L_900107597_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900059832_LineConfig
object line_configuration {
    name L_900059832_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018435_LineConfig
object line_configuration {
    name L_900018435_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900043169_LineConfig
object line_configuration {
    name L_900043169_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900064336_LineConfig
object line_configuration {
    name L_900064336_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061698_LineConfig
object line_configuration {
    name L_900061698_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060516_LineConfig
object line_configuration {
    name L_900060516_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059257_LineConfig
object line_configuration {
    name L_900059257_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082758_LineConfig
object line_configuration {
    name L_900082758_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900001574_LineConfig
object line_configuration {
    name L_900001574_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060548_LineConfig
object line_configuration {
    name L_900060548_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900044683_LineConfig
object line_configuration {
    name L_900044683_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060072_LineConfig
object line_configuration {
    name L_900060072_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012005_LineConfig
object line_configuration {
    name L_900012005_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057716_LineConfig
object line_configuration {
    name L_900057716_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060232_LineConfig
object line_configuration {
    name L_900060232_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061611_LineConfig
object line_configuration {
    name L_900061611_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900029793_LineConfig
object line_configuration {
    name L_900029793_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060131_LineConfig
object line_configuration {
    name L_900060131_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060220_LineConfig
object line_configuration {
    name L_900060220_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001703_LineConfig
object line_configuration {
    name L_900001703_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018597_LineConfig
object line_configuration {
    name L_900018597_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081819_LineConfig
object line_configuration {
    name L_900081819_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060100_LineConfig
object line_configuration {
    name L_900060100_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018096_LineConfig
object line_configuration {
    name L_900018096_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900019580_LineConfig
object line_configuration {
    name L_900019580_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900002000_LineConfig
object line_configuration {
    name L_900002000_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023206_LineConfig
object line_configuration {
    name L_900023206_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061841_LineConfig
object line_configuration {
    name L_900061841_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057696_LineConfig
object line_configuration {
    name L_900057696_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900007287_LineConfig
object line_configuration {
    name L_900007287_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900034301_LineConfig
object line_configuration {
    name L_900034301_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056478_LineConfig
object line_configuration {
    name L_900056478_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900042114_LineConfig
object line_configuration {
    name L_900042114_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061642_LineConfig
object line_configuration {
    name L_900061642_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060135_LineConfig
object line_configuration {
    name L_900060135_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064371_LineConfig
object line_configuration {
    name L_900064371_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057532_LineConfig
object line_configuration {
    name L_900057532_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023213_LineConfig
object line_configuration {
    name L_900023213_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061636_LineConfig
object line_configuration {
    name L_900061636_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081818_LineConfig
object line_configuration {
    name L_900081818_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114003_LineConfig
object line_configuration {
    name L_900114003_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900117306_LineConfig
object line_configuration {
    name L_900117306_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900002002_LineConfig
object line_configuration {
    name L_900002002_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060159_LineConfig
object line_configuration {
    name L_900060159_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061742_LineConfig
object line_configuration {
    name L_900061742_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060468_LineConfig
object line_configuration {
    name L_900060468_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114558_LineConfig
object line_configuration {
    name L_900114558_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061693_LineConfig
object line_configuration {
    name L_900061693_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900127408_LineConfig
object line_configuration {
    name L_900127408_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060181_LineConfig
object line_configuration {
    name L_900060181_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081837_LineConfig
object line_configuration {
    name L_900081837_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900019578_LineConfig
object line_configuration {
    name L_900019578_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061709_LineConfig
object line_configuration {
    name L_900061709_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900041326_LineConfig
object line_configuration {
    name L_900041326_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060054_LineConfig
object line_configuration {
    name L_900060054_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060185_LineConfig
object line_configuration {
    name L_900060185_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900038547_LineConfig
object line_configuration {
    name L_900038547_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081603_LineConfig
object line_configuration {
    name L_900081603_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060092_LineConfig
object line_configuration {
    name L_900060092_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900047578_LineConfig
object line_configuration {
    name L_900047578_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060157_LineConfig
object line_configuration {
    name L_900060157_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900111541_LineConfig
object line_configuration {
    name L_900111541_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900055217_LineConfig
object line_configuration {
    name L_900055217_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900001907_LineConfig
object line_configuration {
    name L_900001907_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064359_LineConfig
object line_configuration {
    name L_900064359_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064363_LineConfig
object line_configuration {
    name L_900064363_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060205_LineConfig
object line_configuration {
    name L_900060205_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060499_LineConfig
object line_configuration {
    name L_900060499_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900043171_LineConfig
object line_configuration {
    name L_900043171_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900018064_LineConfig
object line_configuration {
    name L_900018064_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064362_LineConfig
object line_configuration {
    name L_900064362_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064378_LineConfig
object line_configuration {
    name L_900064378_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061680_LineConfig
object line_configuration {
    name L_900061680_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057556_LineConfig
object line_configuration {
    name L_900057556_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_1P_36;
}

// L_900060238_LineConfig
object line_configuration {
    name L_900060238_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059840_LineConfig
object line_configuration {
    name L_900059840_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059976_LineConfig
object line_configuration {
    name L_900059976_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900048494_LineConfig
object line_configuration {
    name L_900048494_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900040724_LineConfig
object line_configuration {
    name L_900040724_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061713_LineConfig
object line_configuration {
    name L_900061713_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057722_LineConfig
object line_configuration {
    name L_900057722_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057553_LineConfig
object line_configuration {
    name L_900057553_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900001919_LineConfig
object line_configuration {
    name L_900001919_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057733_LineConfig
object line_configuration {
    name L_900057733_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060152_LineConfig
object line_configuration {
    name L_900060152_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060218_LineConfig
object line_configuration {
    name L_900060218_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900052301_LineConfig
object line_configuration {
    name L_900052301_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600038420_LineConfig
object line_configuration {
    name L_600038420_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059817_LineConfig
object line_configuration {
    name L_900059817_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057609_LineConfig
object line_configuration {
    name L_900057609_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060191_LineConfig
object line_configuration {
    name L_900060191_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900002007_LineConfig
object line_configuration {
    name L_900002007_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900008041_LineConfig
object line_configuration {
    name L_900008041_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064793_LineConfig
object line_configuration {
    name L_600064793_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059920_LineConfig
object line_configuration {
    name L_900059920_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900059905_LineConfig
object line_configuration {
    name L_900059905_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064331_LineConfig
object line_configuration {
    name L_900064331_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060234_LineConfig
object line_configuration {
    name L_900060234_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060202_LineConfig
object line_configuration {
    name L_900060202_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900044040_LineConfig
object line_configuration {
    name L_900044040_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900060163_LineConfig
object line_configuration {
    name L_900060163_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061623_LineConfig
object line_configuration {
    name L_900061623_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900107932_LineConfig
object line_configuration {
    name L_900107932_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900055218_LineConfig
object line_configuration {
    name L_900055218_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061712_LineConfig
object line_configuration {
    name L_900061712_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055216_LineConfig
object line_configuration {
    name L_900055216_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059885_LineConfig
object line_configuration {
    name L_900059885_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061747_LineConfig
object line_configuration {
    name L_900061747_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060236_LineConfig
object line_configuration {
    name L_900060236_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060231_LineConfig
object line_configuration {
    name L_900060231_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060188_LineConfig
object line_configuration {
    name L_900060188_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900018057_LineConfig
object line_configuration {
    name L_900018057_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900043999_LineConfig
object line_configuration {
    name L_900043999_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006339_LineConfig
object line_configuration {
    name L_900006339_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001704_LineConfig
object line_configuration {
    name L_900001704_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900120019_LineConfig
object line_configuration {
    name L_900120019_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023486_LineConfig
object line_configuration {
    name L_900023486_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057734_LineConfig
object line_configuration {
    name L_900057734_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900025737_LineConfig
object line_configuration {
    name L_900025737_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081821_LineConfig
object line_configuration {
    name L_900081821_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060525_LineConfig
object line_configuration {
    name L_900060525_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060149_LineConfig
object line_configuration {
    name L_900060149_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900057515_LineConfig
object line_configuration {
    name L_900057515_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023791_LineConfig
object line_configuration {
    name L_900023791_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053173_LineConfig
object line_configuration {
    name L_900053173_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900038363_LineConfig
object line_configuration {
    name L_900038363_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060019_LineConfig
object line_configuration {
    name L_900060019_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060211_LineConfig
object line_configuration {
    name L_900060211_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059834_LineConfig
object line_configuration {
    name L_900059834_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060210_LineConfig
object line_configuration {
    name L_900060210_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_900001890_LineConfig
object line_configuration {
    name L_900001890_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082757_LineConfig
object line_configuration {
    name L_900082757_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056406_LineConfig
object line_configuration {
    name L_900056406_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081698_LineConfig
object line_configuration {
    name L_900081698_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600066606_LineConfig
object line_configuration {
    name L_600066606_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001923_LineConfig
object line_configuration {
    name L_900001923_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011676_LineConfig
object line_configuration {
    name L_900011676_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064380_LineConfig
object line_configuration {
    name L_900064380_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064337_LineConfig
object line_configuration {
    name L_900064337_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133240_LineConfig
object line_configuration {
    name L_900133240_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600077516_LineConfig
object line_configuration {
    name L_600077516_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900082739_LineConfig
object line_configuration {
    name L_900082739_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001889_LineConfig
object line_configuration {
    name L_900001889_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023905_LineConfig
object line_configuration {
    name L_900023905_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600030135_LineConfig
object line_configuration {
    name L_600030135_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900042792_LineConfig
object line_configuration {
    name L_900042792_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900109864_LineConfig
object line_configuration {
    name L_900109864_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900039223_LineConfig
object line_configuration {
    name L_900039223_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061613_LineConfig
object line_configuration {
    name L_900061613_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060190_LineConfig
object line_configuration {
    name L_900060190_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900027795_LineConfig
object line_configuration {
    name L_900027795_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055212_LineConfig
object line_configuration {
    name L_900055212_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012000_LineConfig
object line_configuration {
    name L_900012000_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081604_LineConfig
object line_configuration {
    name L_900081604_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059835_LineConfig
object line_configuration {
    name L_900059835_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057595_LineConfig
object line_configuration {
    name L_900057595_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018590_LineConfig
object line_configuration {
    name L_900018590_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060308_LineConfig
object line_configuration {
    name L_900060308_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001917_LineConfig
object line_configuration {
    name L_900001917_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077236_LineConfig
object line_configuration {
    name L_900077236_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060237_LineConfig
object line_configuration {
    name L_900060237_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900050838_LineConfig
object line_configuration {
    name L_900050838_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023212_LineConfig
object line_configuration {
    name L_900023212_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057546_LineConfig
object line_configuration {
    name L_900057546_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114619_LineConfig
object line_configuration {
    name L_900114619_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900023485_LineConfig
object line_configuration {
    name L_900023485_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118830_LineConfig
object line_configuration {
    name L_900118830_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060460_LineConfig
object line_configuration {
    name L_900060460_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059833_LineConfig
object line_configuration {
    name L_900059833_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900113157_LineConfig
object line_configuration {
    name L_900113157_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060111_LineConfig
object line_configuration {
    name L_900060111_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_600038423_LineConfig
object line_configuration {
    name L_600038423_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900124283_LineConfig
object line_configuration {
    name L_900124283_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059956_LineConfig
object line_configuration {
    name L_900059956_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900057681_LineConfig
object line_configuration {
    name L_900057681_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056467_LineConfig
object line_configuration {
    name L_900056467_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001989_LineConfig
object line_configuration {
    name L_900001989_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064348_LineConfig
object line_configuration {
    name L_900064348_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057708_LineConfig
object line_configuration {
    name L_900057708_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900006336_LineConfig
object line_configuration {
    name L_900006336_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018247_LineConfig
object line_configuration {
    name L_900018247_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006337_LineConfig
object line_configuration {
    name L_900006337_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057715_LineConfig
object line_configuration {
    name L_900057715_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023210_LineConfig
object line_configuration {
    name L_900023210_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061743_LineConfig
object line_configuration {
    name L_900061743_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081733_LineConfig
object line_configuration {
    name L_900081733_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060184_LineConfig
object line_configuration {
    name L_900060184_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600038419_LineConfig
object line_configuration {
    name L_600038419_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057613_LineConfig
object line_configuration {
    name L_900057613_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060301_LineConfig
object line_configuration {
    name L_900060301_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110178_LineConfig
object line_configuration {
    name L_900110178_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060473_LineConfig
object line_configuration {
    name L_900060473_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064790_LineConfig
object line_configuration {
    name L_600064790_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057550_LineConfig
object line_configuration {
    name L_900057550_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900031900_LineConfig
object line_configuration {
    name L_900031900_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053332_LineConfig
object line_configuration {
    name L_900053332_LineConfig;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900056479_LineConfig
object line_configuration {
    name L_900056479_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061741_LineConfig
object line_configuration {
    name L_900061741_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023135_LineConfig
object line_configuration {
    name L_900023135_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061697_LineConfig
object line_configuration {
    name L_900061697_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061746_LineConfig
object line_configuration {
    name L_900061746_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900077232_LineConfig
object line_configuration {
    name L_900077232_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001924_LineConfig
object line_configuration {
    name L_900001924_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900036581_LineConfig
object line_configuration {
    name L_900036581_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900060235_LineConfig
object line_configuration {
    name L_900060235_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059995_LineConfig
object line_configuration {
    name L_900059995_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060868_LineConfig
object line_configuration {
    name L_900060868_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900064360_LineConfig
object line_configuration {
    name L_900064360_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133519_LineConfig
object line_configuration {
    name L_900133519_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081554_LineConfig
object line_configuration {
    name L_900081554_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900056482_LineConfig
object line_configuration {
    name L_900056482_LineConfig;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900002013_LineConfig
object line_configuration {
    name L_900002013_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006328_LineConfig
object line_configuration {
    name L_900006328_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023211_LineConfig
object line_configuration {
    name L_900023211_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900115846_LineConfig
object line_configuration {
    name L_900115846_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060454_LineConfig
object line_configuration {
    name L_900060454_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061748_LineConfig
object line_configuration {
    name L_900061748_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900002006_LineConfig
object line_configuration {
    name L_900002006_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001990_LineConfig
object line_configuration {
    name L_900001990_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900007289_LineConfig
object line_configuration {
    name L_900007289_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059909_LineConfig
object line_configuration {
    name L_900059909_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900018594_LineConfig
object line_configuration {
    name L_900018594_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600029455_LineConfig
object line_configuration {
    name L_600029455_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061691_LineConfig
object line_configuration {
    name L_900061691_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900011683_LineConfig
object line_configuration {
    name L_900011683_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060069_LineConfig
object line_configuration {
    name L_900060069_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038425_LineConfig
object line_configuration {
    name L_600038425_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_600030138_LineConfig
object line_configuration {
    name L_600030138_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059253_LineConfig
object line_configuration {
    name L_900059253_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118878_LineConfig
object line_configuration {
    name L_900118878_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900042112_LineConfig
object line_configuration {
    name L_900042112_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900048499_LineConfig
object line_configuration {
    name L_900048499_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018592_LineConfig
object line_configuration {
    name L_900018592_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061849_LineConfig
object line_configuration {
    name L_900061849_LineConfig;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060556_LineConfig
object line_configuration {
    name L_900060556_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060404_LineConfig
object line_configuration {
    name L_900060404_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900132785_LineConfig
object line_configuration {
    name L_900132785_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057606_LineConfig
object line_configuration {
    name L_900057606_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900011680_LineConfig
object line_configuration {
    name L_900011680_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900082784_LineConfig
object line_configuration {
    name L_900082784_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060062_LineConfig
object line_configuration {
    name L_900060062_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060471_LineConfig
object line_configuration {
    name L_900060471_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060547_LineConfig
object line_configuration {
    name L_900060547_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900118876_LineConfig
object line_configuration {
    name L_900118876_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060264_LineConfig
object line_configuration {
    name L_900060264_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038421_LineConfig
object line_configuration {
    name L_600038421_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057541_LineConfig
object line_configuration {
    name L_900057541_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061615_LineConfig
object line_configuration {
    name L_900061615_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061850_LineConfig
object line_configuration {
    name L_900061850_LineConfig;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060524_LineConfig
object line_configuration {
    name L_900060524_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001702_LineConfig
object line_configuration {
    name L_900001702_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114447_LineConfig
object line_configuration {
    name L_900114447_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057731_LineConfig
object line_configuration {
    name L_900057731_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023216_LineConfig
object line_configuration {
    name L_900023216_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900088372_LineConfig
object line_configuration {
    name L_900088372_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002001_LineConfig
object line_configuration {
    name L_900002001_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060105_LineConfig
object line_configuration {
    name L_900060105_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064329_LineConfig
object line_configuration {
    name L_900064329_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061737_LineConfig
object line_configuration {
    name L_900061737_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011959_LineConfig
object line_configuration {
    name L_900011959_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012004_LineConfig
object line_configuration {
    name L_900012004_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900051561_LineConfig
object line_configuration {
    name L_900051561_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057711_LineConfig
object line_configuration {
    name L_900057711_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900002005_LineConfig
object line_configuration {
    name L_900002005_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057640_LineConfig
object line_configuration {
    name L_900057640_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059948_LineConfig
object line_configuration {
    name L_900059948_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900059944_LineConfig
object line_configuration {
    name L_900059944_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900053329_LineConfig
object line_configuration {
    name L_900053329_LineConfig;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900120018_LineConfig
object line_configuration {
    name L_900120018_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061639_LineConfig
object line_configuration {
    name L_900061639_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064791_LineConfig
object line_configuration {
    name L_600064791_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900018585_LineConfig
object line_configuration {
    name L_900018585_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900051569_LineConfig
object line_configuration {
    name L_900051569_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061729_LineConfig
object line_configuration {
    name L_900061729_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039144_LineConfig
object line_configuration {
    name L_900039144_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002010_LineConfig
object line_configuration {
    name L_900002010_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030134_LineConfig
object line_configuration {
    name L_600030134_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057646_LineConfig
object line_configuration {
    name L_900057646_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059998_LineConfig
object line_configuration {
    name L_900059998_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057707_LineConfig
object line_configuration {
    name L_900057707_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900061898_LineConfig
object line_configuration {
    name L_900061898_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006341_LineConfig
object line_configuration {
    name L_900006341_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900017637_LineConfig
object line_configuration {
    name L_900017637_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900047530_LineConfig
object line_configuration {
    name L_900047530_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900001922_LineConfig
object line_configuration {
    name L_900001922_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006322_LineConfig
object line_configuration {
    name L_900006322_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900081840_LineConfig
object line_configuration {
    name L_900081840_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900053327_LineConfig
object line_configuration {
    name L_900053327_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006319_LineConfig
object line_configuration {
    name L_900006319_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900126429_LineConfig
object line_configuration {
    name L_900126429_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057539_LineConfig
object line_configuration {
    name L_900057539_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060139_LineConfig
object line_configuration {
    name L_900060139_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060456_LineConfig
object line_configuration {
    name L_900060456_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060176_LineConfig
object line_configuration {
    name L_900060176_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900042078_LineConfig
object line_configuration {
    name L_900042078_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900018055_LineConfig
object line_configuration {
    name L_900018055_LineConfig;
    conductor_A OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900002008_LineConfig
object line_configuration {
    name L_900002008_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057677_LineConfig
object line_configuration {
    name L_900057677_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012008_LineConfig
object line_configuration {
    name L_900012008_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077234_LineConfig
object line_configuration {
    name L_900077234_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061685_LineConfig
object line_configuration {
    name L_900061685_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023202_LineConfig
object line_configuration {
    name L_900023202_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060487_LineConfig
object line_configuration {
    name L_900060487_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900006324_LineConfig
object line_configuration {
    name L_900006324_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057790_LineConfig
object line_configuration {
    name L_900057790_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006321_LineConfig
object line_configuration {
    name L_900006321_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600038422_LineConfig
object line_configuration {
    name L_600038422_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900115847_LineConfig
object line_configuration {
    name L_900115847_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081564_LineConfig
object line_configuration {
    name L_900081564_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900038496_LineConfig
object line_configuration {
    name L_900038496_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900118877_LineConfig
object line_configuration {
    name L_900118877_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064342_LineConfig
object line_configuration {
    name L_900064342_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061840_LineConfig
object line_configuration {
    name L_900061840_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900022626_LineConfig
object line_configuration {
    name L_900022626_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081835_LineConfig
object line_configuration {
    name L_900081835_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002239_LineConfig
object line_configuration {
    name L_900002239_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060266_LineConfig
object line_configuration {
    name L_900060266_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018248_LineConfig
object line_configuration {
    name L_900018248_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900124183_LineConfig
object line_configuration {
    name L_900124183_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900000840_LineConfig
object line_configuration {
    name L_900000840_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060196_LineConfig
object line_configuration {
    name L_900060196_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900110184_LineConfig
object line_configuration {
    name L_900110184_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039400_LineConfig
object line_configuration {
    name L_900039400_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900111543_LineConfig
object line_configuration {
    name L_900111543_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900001701_LineConfig
object line_configuration {
    name L_900001701_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059896_LineConfig
object line_configuration {
    name L_900059896_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900036579_LineConfig
object line_configuration {
    name L_900036579_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061405_LineConfig
object line_configuration {
    name L_900061405_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012003_LineConfig
object line_configuration {
    name L_900012003_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900121238_LineConfig
object line_configuration {
    name L_900121238_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057698_LineConfig
object line_configuration {
    name L_900057698_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023489_LineConfig
object line_configuration {
    name L_900023489_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053325_LineConfig
object line_configuration {
    name L_900053325_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060476_LineConfig
object line_configuration {
    name L_900060476_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059907_LineConfig
object line_configuration {
    name L_900059907_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900056480_LineConfig
object line_configuration {
    name L_900056480_LineConfig;
    conductor_C OHCond_6_CU_C;
    conductor_N OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900051572_LineConfig
object line_configuration {
    name L_900051572_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038429_LineConfig
object line_configuration {
    name L_600038429_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006340_LineConfig
object line_configuration {
    name L_900006340_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023790_LineConfig
object line_configuration {
    name L_900023790_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900128383_LineConfig
object line_configuration {
    name L_900128383_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060269_LineConfig
object line_configuration {
    name L_900060269_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061655_LineConfig
object line_configuration {
    name L_900061655_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900107122_LineConfig
object line_configuration {
    name L_900107122_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057571_LineConfig
object line_configuration {
    name L_900057571_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900107600_LineConfig
object line_configuration {
    name L_900107600_LineConfig;
    conductor_B OHCond_1/0_AAC_C;
    conductor_C OHCond_1/0_AAC_C;
    conductor_N OHCond_1/0_AAC_C;
    spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060068_LineConfig
object line_configuration {
    name L_900060068_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900036580_LineConfig
object line_configuration {
    name L_900036580_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_8_CU_C;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_900019577_LineConfig
object line_configuration {
    name L_900019577_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060445_LineConfig
object line_configuration {
    name L_900060445_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057536_LineConfig
object line_configuration {
    name L_900057536_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001888_LineConfig
object line_configuration {
    name L_900001888_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057594_LineConfig
object line_configuration {
    name L_900057594_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059028_LineConfig
object line_configuration {
    name L_900059028_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088391_LineConfig
object line_configuration {
    name L_900088391_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900064381_LineConfig
object line_configuration {
    name L_900064381_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061406_LineConfig
object line_configuration {
    name L_900061406_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061718_LineConfig
object line_configuration {
    name L_900061718_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900111048_LineConfig
object line_configuration {
    name L_900111048_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061894_LineConfig
object line_configuration {
    name L_900061894_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057642_LineConfig
object line_configuration {
    name L_900057642_LineConfig;
    conductor_A OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057603_LineConfig
object line_configuration {
    name L_900057603_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900053518_LineConfig
object line_configuration {
    name L_900053518_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018589_LineConfig
object line_configuration {
    name L_900018589_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081838_LineConfig
object line_configuration {
    name L_900081838_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020976_LineConfig
object line_configuration {
    name L_900020976_LineConfig;
    conductor_A OHCond_715_AAC_I;
    conductor_B OHCond_715_AAC_I;
    conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900008060_LineConfig
object line_configuration {
    name L_900008060_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030054_LineConfig
object line_configuration {
    name L_600030054_LineConfig;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900111050_LineConfig
object line_configuration {
    name L_900111050_LineConfig;
    conductor_A OHCond_4_ACSR_C;
    conductor_B OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088388_LineConfig
object line_configuration {
    name L_900088388_LineConfig;
    conductor_A OHCond_1/0_AAC_I;
    conductor_B OHCond_1/0_AAC_I;
    conductor_C OHCond_1/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055220_LineConfig
object line_configuration {
    name L_900055220_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057678_LineConfig
object line_configuration {
    name L_900057678_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059327_LineConfig
object line_configuration {
    name L_900059327_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060553_LineConfig
object line_configuration {
    name L_900060553_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060138_LineConfig
object line_configuration {
    name L_900060138_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018593_LineConfig
object line_configuration {
    name L_900018593_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123548_LineConfig
object line_configuration {
    name L_900123548_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018058_LineConfig
object line_configuration {
    name L_900018058_LineConfig;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900048320_LineConfig
object line_configuration {
    name L_900048320_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059022_LineConfig
object line_configuration {
    name L_900059022_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900002012_LineConfig
object line_configuration {
    name L_900002012_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900077231_LineConfig
object line_configuration {
    name L_900077231_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018436-P_LineConfig
object line_configuration {
    name L_900018436-P_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900019568_LineConfig
object line_configuration {
    name L_900019568_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900059272_LineConfig
object line_configuration {
    name L_900059272_LineConfig;
    conductor_A OHCond_4_ACSR_I;
    conductor_B OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900057527_LineConfig
object line_configuration {
    name L_900057527_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060216_LineConfig
object line_configuration {
    name L_900060216_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060057_LineConfig
object line_configuration {
    name L_900060057_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060542_LineConfig
object line_configuration {
    name L_900060542_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057680_LineConfig
object line_configuration {
    name L_900057680_LineConfig;
    conductor_A OHCond_4_CU_I;
    conductor_B OHCond_4_CU_I;
    conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064351_LineConfig
object line_configuration {
    name L_900064351_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900006334_LineConfig
object line_configuration {
    name L_900006334_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057599_LineConfig
object line_configuration {
    name L_900057599_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060448_LineConfig
object line_configuration {
    name L_900060448_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061927_LineConfig
object line_configuration {
    name L_900061927_LineConfig;
    conductor_A OHCond_4/0_AAC_C;
    conductor_B OHCond_4/0_AAC_C;
    conductor_C OHCond_4/0_AAC_C;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060200_LineConfig
object line_configuration {
    name L_900060200_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900120038_LineConfig
object line_configuration {
    name L_900120038_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060088_LineConfig
object line_configuration {
    name L_900060088_LineConfig;
    conductor_B OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060037_LineConfig
object line_configuration {
    name L_900060037_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006318_LineConfig
object line_configuration {
    name L_900006318_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900061883_LineConfig
object line_configuration {
    name L_900061883_LineConfig;
    conductor_A OHCond_6_CU_C;
    conductor_B OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060047_LineConfig
object line_configuration {
    name L_900060047_LineConfig;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900061617_LineConfig
object line_configuration {
    name L_900061617_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057643_LineConfig
object line_configuration {
    name L_900057643_LineConfig;
    conductor_A OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060503_LineConfig
object line_configuration {
    name L_900060503_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900107980_LineConfig
object line_configuration {
    name L_900107980_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061620_LineConfig
object line_configuration {
    name L_900061620_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059969_LineConfig
object line_configuration {
    name L_900059969_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900119465_LineConfig
object line_configuration {
    name L_900119465_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118990_LineConfig
object line_configuration {
    name L_900118990_LineConfig;
    conductor_B OHCond_6_CU_C;
    conductor_C OHCond_6_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060505_LineConfig
object line_configuration {
    name L_900060505_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059881_LineConfig
object line_configuration {
    name L_900059881_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018596_LineConfig
object line_configuration {
    name L_900018596_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061651_LineConfig
object line_configuration {
    name L_900061651_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056485_LineConfig
object line_configuration {
    name L_900056485_LineConfig;
    conductor_C OHCond_4_CU_C;
    conductor_N OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900012010_LineConfig
object line_configuration {
    name L_900012010_LineConfig;
    conductor_A OHCond_397_AAC_I;
    conductor_B OHCond_397_AAC_I;
    conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059914_LineConfig
object line_configuration {
    name L_900059914_LineConfig;
    conductor_B OHCond_4_CU_C;
    conductor_C OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900108484_LineConfig
object line_configuration {
    name L_900108484_LineConfig;
    conductor_B OHCond_4_ACSR_C;
    conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900057544_LineConfig
object line_configuration {
    name L_900057544_LineConfig;
    conductor_A OHCond_6_CU_I;
    conductor_B OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018591_LineConfig
object line_configuration {
    name L_900018591_LineConfig;
    conductor_A OHCond_4/0_AAC_I;
    conductor_B OHCond_4/0_AAC_I;
    conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123358_LineConfig
object line_configuration {
    name L_900123358_LineConfig;
    conductor_A OHCond_4_CU_C;
    conductor_B OHCond_4_CU_C;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
    name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_configuration {
    name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_1P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
    name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_500_CU_XLP-PVC_22KV_3P
object line_configuration {
    name UGConfig_500_CU_XLP-PVC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_500_CU_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_2P
object line_configuration {
    name UGConfig_2_AL_XLP-PVC_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-PVC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
    name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object line_configuration {
    name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
    name UGConfig_2_AL_PEC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
    name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_15KV_3P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-PVC_15KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P;
}

// UGConfig_2_AL_PEC_22KV_2P&N
object line_configuration {
    name UGConfig_2_AL_PEC_22KV_2P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_PEC_22KV_2P&N;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
    name UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
    name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object line_configuration {
    name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
    name UGConfig_2_AL_XLP-PVC_22KV_3P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P&N
object line_configuration {
    name UGConfig_2_AL_PEC_22KV_3P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_PEC_22KV_3P&N;
}

// UGConfig_DEFAULT
object line_configuration {
    name UGConfig_DEFAULT;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_XLP-PVC_22KV_2P&N
object line_configuration {
    name UGConfig_2_AL_XLP-PVC_22KV_2P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_XLP-PVC_22KV_2P&N;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
    name UGConfig_2_AL_PEC_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
    name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
    name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_750_CU_1C_XLP-PVC_22KV_3P&N
object line_configuration {
    name UGConfig_750_CU_1C_XLP-PVC_22KV_3P&N;
    conductor_A UGCable_DEFAULT;
    conductor_B UGCable_DEFAULT;
    conductor_C UGCable_DEFAULT;
    conductor_N UGCable_DEFAULT;
    spacing UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N;
}

//*********************************************
// Node Objects
//*********************************************
object node {
    name N_900054248;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900050305;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900054243;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900054241;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900030147;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900030146;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900054245;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900034567;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087551;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012154;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900034568;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900055538;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900111789;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023764;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900055536;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900057181;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900057182;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900057184;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007179;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900057186;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007175;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900007176;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900007177;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900007170;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900007171;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900007173;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900080825;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900054247;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900026519;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002542;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002543;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059074;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002544;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002545;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063468;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063504;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063503;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063500;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059340;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059341;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900063466;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063508;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900110258;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059588;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059584;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059585;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059582;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059583;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059580;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059581;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087534;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059166;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087537;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900087530;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900087531;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900056840;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059241;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900107197;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900060957;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900011843;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900011842;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900111235;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900010660;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900011849;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059644;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087400;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900041724;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087409;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087628;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900030762;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900030761;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037383;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900030767;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900030766;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900030765;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059010;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059012;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_K122_14101105-SC;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087625;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087626;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900081963;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059631;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058944;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_600028717;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900010877;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900022507;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_600028718;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900059140;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900113922;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900001963;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900191796;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900106975;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900037527;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900076447;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_K120_14101105-SC;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060733;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060736;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023129;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900063479;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900194452;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900026307;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002443;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010653;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010655;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900010654;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900042346;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010656;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010659;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010658;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002440;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900076505;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900026552;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900026928;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900026929;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900026927;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900199719;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059548;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002013;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900042297;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900032805;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900032806;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002444;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900057179;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203543;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058407;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900081983;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058408;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900081984;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900056803;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056801;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056778;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900013123;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058339;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900010331;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900009029;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900203572;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203573;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203571;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203576;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203577;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203574;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900203575;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_600037275;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_600037274;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_920040130;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_600037272;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900059335;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059334;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059337;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059333;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900018996;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059338;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900018997;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900050306;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059059;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900060861;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060860;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060863;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060862;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900056877;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058908;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900021178;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021179;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900061028;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900117768;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900023312;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060518;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900061020;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061021;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900023316;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023317;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023314;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900061025;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059612;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056577;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059611;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900107933;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900056608;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900057221;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056600;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_K106_14101105-SC;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056604;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_600037271;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900018492;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900047071;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900047072;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900037186;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037187;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037184;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002546;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900080760;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058990;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063507;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900012905;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012904;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012903;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012902;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012901;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012900;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900054237;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900012861;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012909;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012908;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059973;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900076435;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900055521;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900055522;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900080993;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900111791;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900076432;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060766;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060765;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060769;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900063476;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900014924;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900115341;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900034750;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002436;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002437;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002434;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002435;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002432;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002433;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002430;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002431;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002537;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002438;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002439;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_600064585;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_600064587;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_600064586;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900063518;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063519;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059570;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900059576;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059579;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021182;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059253;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900023281;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056839;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900046120;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900046122;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900080686;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900186422;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900002442;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002441;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007163;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002447;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002446;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002445;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021175;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059656;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002449;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021176;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002551;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900018993;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900117767;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900117766;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900018995;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900018998;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900018999;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900120480;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900030770;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900030772;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056640;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900060801;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900119610;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060832;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060836;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900186521;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059629;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900008102;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059091;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023758;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900023759;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900061017;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061016;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059150;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900061018;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059157;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023622;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023623;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023620;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080781;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023143;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023142;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023141;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023318;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900040977;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023144;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900110853;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900032493;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060727;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900032497;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900032496;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060519;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900024837;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023138;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023137;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023134;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_K105_14101105-SC;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012637;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900026547;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900076513;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900012632;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900018863;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900026548;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900076519;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900082010;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900190438;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900038680;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900038681;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900060751;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060750;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060754;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900031126;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900007169;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900031125;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900031128;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900056749;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058349;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900188181;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900008956;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002562;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059322;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059288;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900202777;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023761;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059268;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023766;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087555;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059263;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059267;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059265;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056860;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023086;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023087;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023085;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007157;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900114696;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900114697;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059197;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059191;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059215;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059212;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900190746;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060748;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900110898;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900018529;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900080753;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060800;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060807;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900080754;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060729;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012859;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037382;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900120349;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037385;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012986;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080986;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080981;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007156;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900018501;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900007154;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900116676;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900007159;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900054590;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900087624;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900081008;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023139;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002557;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059308;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063523;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063524;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063527;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063526;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900048878;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900037185;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059560;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059561;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059565;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059323;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900021185;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059226;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059354;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900021180;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021183;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056799;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002559;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_600145007;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900055075;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900044942;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900060858;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002450;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002451;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002452;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900117770;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059316;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059314;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059319;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059318;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900121032;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_600017097;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900059035;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900119606;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900032411;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900032410;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900115265;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002180;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002181;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037528;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002187;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900119608;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_600028637;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900060823;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_920040186;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_920040185;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_600028639;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900018869;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900061004;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061005;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061006;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061007;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059630;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900202004;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059632;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059633;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059634;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900022506;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900059636;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059637;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900063491;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063490;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900199158;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900063492;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900120293;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900063497;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063496;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063499;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063498;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900057209;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900026302;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900001044;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900042345;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060855;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012630;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059172;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900081911;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900041365;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900120350;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900120351;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023621;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002855;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900019957;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056672;
    nominal_voltage 7274.613;
    phases A;
}

object node {
    name N_900019951;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002179;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002178;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900110245;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900012628;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012629;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900190437;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080683;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012627;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080685;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900196947;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900116786;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900057193;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900001956;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900108934;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900108935;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007167;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056851;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900007165;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900007164;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900001958;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900116783;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900058356;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900058357;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900087390;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900021184;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900114185;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900058359;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900036353;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900008949;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002414;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900002415;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900037125;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002411;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059222;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002554;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059294;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900002556;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002550;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063465;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002552;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063473;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063470;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063477;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002558;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063474;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059598;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059591;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059592;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059594;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900081041;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059176;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059175;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087522;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059170;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059270;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056855;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900116782;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056853;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059228;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059607;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058954;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059606;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900198946;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900198947;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059187;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900110385;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900110386;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900110388;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900202613;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900111236;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900058343;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900060795;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900080990;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060793;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900031127;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900058340;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900048265;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059076;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087644;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059072;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087640;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900087641;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900111237;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900111239;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900118512;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900118517;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900118516;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900194454;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900194456;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900194451;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900027893;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900194453;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058350;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061387;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900111243;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900061388;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900028183;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900010664;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080957;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012906;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900010662;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056583;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900026520;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900026521;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900187431;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063531;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900023313;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059555;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900058414;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058412;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058411;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059552;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059559;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900002560;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900037209;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900056767;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900111238;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900115131;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059238;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900107897;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900009035;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900009066;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900087372;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059304;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900059305;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900087373;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900058404;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900009061;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059047;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900079575;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900080772;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900037123;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037124;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900060859;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037126;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037127;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900037128;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900058935;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900060856;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900060850;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900081062;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_600017096;
    nominal_voltage 7274.613;
    phases C;
}

object node {
    name N_900082003;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012631;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059609;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002531;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059604;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900021190;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900002530;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900059601;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059600;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900059603;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900063486;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063487;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900063485;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900056616;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900035433;
    nominal_voltage 7274.613;
    phases ABC;
    bustype SWING;
}

object node {
    name N_900107625;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900012893;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012892;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012895;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900012894;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900119607;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900037131;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900080771;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900192806;
    nominal_voltage 7274.613;
    phases BC;
}

object node {
    name N_900019001;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900023548;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900019949;
    nominal_voltage 7274.613;
    phases AB;
}

object node {
    name N_900056662;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900019002;
    nominal_voltage 7274.613;
    phases ABC;
}

object node {
    name N_900076514;
    nominal_voltage 7274.613;
    phases AC;
}

object node {
    name N_900019000;
    nominal_voltage 7274.613;
    phases ABC;
}

//*********************************************
// Load Objects
//*********************************************

object load {
    name N_900030148;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 58968.164;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 19381.8982184;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900054242;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 722.975;
    constant_power_C_real 722.975;
    constant_power_A_reac 0;
    constant_power_B_reac 237.630390942;
    constant_power_C_reac 237.630390942;
}

object load {
    name N_900054240;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3074.721;
    constant_power_C_real 3074.721;
    constant_power_A_reac 0;
    constant_power_B_reac 1013.0306311;
    constant_power_C_reac 1013.0306311;
}

object load {
    name N_900054246;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 556.774;
    constant_power_C_real 556.774;
    constant_power_A_reac 0;
    constant_power_B_reac 183.002763977;
    constant_power_C_reac 183.002763977;
}

object load {
    name N_900059269;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 24.93;
    constant_power_C_real 24.93;
    constant_power_A_reac 0;
    constant_power_B_reac 15.4502263564;
    constant_power_C_reac 15.4502263564;
}

object load {
    name N_900054244;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 972.277;
    constant_power_C_real 972.277;
    constant_power_A_reac 0;
    constant_power_B_reac 319.571995731;
    constant_power_C_reac 319.571995731;
}

object load {
    name N_900034569;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 814.386;
    constant_power_C_real 814.386;
    constant_power_A_reac 0;
    constant_power_B_reac 267.67573368;
    constant_power_C_reac 267.67573368;
}

object load {
    name N_900055539;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900055531;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 166.201;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 54.6276269648;
}

object load {
    name N_900055537;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 2875.28;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 945.058833939;
}

object load {
    name N_900055535;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 3157.822;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1037.92589838;
}

object load {
    name N_900002018;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1695.252;
    constant_power_B_real 1695.252;
    constant_power_C_real 0;
    constant_power_A_reac 557.202386673;
    constant_power_B_reac 557.202386673;
    constant_power_C_reac 0;
}

object load {
    name N_900007174;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1894.693;
    constant_power_C_real 1894.693;
    constant_power_A_reac 0;
    constant_power_B_reac 622.755473294;
    constant_power_C_reac 622.755473294;
}

object load {
    name N_900119609;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900060773;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6265.783;
    constant_power_B_real 6265.783;
    constant_power_C_real 0;
    constant_power_A_reac 2059.4632786;
    constant_power_B_reac 2059.4632786;
    constant_power_C_reac 0;
}

object load {
    name N_900054024;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900080826;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7412.571;
    constant_power_B_real 7412.571;
    constant_power_C_real 0;
    constant_power_A_reac 2436.39426621;
    constant_power_B_reac 2436.39426621;
    constant_power_C_reac 0;
}

object load {
    name N_900012899;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2285.266;
    constant_power_B_real 2285.266;
    constant_power_C_real 0;
    constant_power_A_reac 751.130610306;
    constant_power_B_reac 751.130610306;
    constant_power_C_reac 0;
}

object load {
    name N_900059587;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 8708.93966667;
    constant_power_B_real 8708.93966667;
    constant_power_C_real 8708.93966667;
    constant_power_A_reac 2862.4900414;
    constant_power_B_reac 2862.4900414;
    constant_power_C_reac 2862.4900414;
}

object load {
    name N_900059165;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5010.965;
    constant_power_C_real 5010.965;
    constant_power_A_reac 0;
    constant_power_B_reac 1671.21194355;
    constant_power_C_reac 1671.21194355;
}

object load {
    name N_900032807;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4709.03233333;
    constant_power_B_real 4709.03233333;
    constant_power_C_real 4709.03233333;
    constant_power_A_reac 2918.39612794;
    constant_power_B_reac 2918.39612794;
    constant_power_C_reac 2918.39612794;
}

object load {
    name N_900059249;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4221.509;
    constant_power_C_real 4221.509;
    constant_power_A_reac 0;
    constant_power_B_reac 1387.54290817;
    constant_power_C_reac 1387.54290817;
}

object load {
    name N_600028722;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5484.638;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1802.71333326;
}

object load {
    name N_900032441;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 18115.9243333;
    constant_power_B_real 18115.9243333;
    constant_power_C_real 18115.9243333;
    constant_power_A_reac 11227.2415405;
    constant_power_B_reac 11227.2415405;
    constant_power_C_reac 11227.2415405;
}

object load {
    name N_900059243;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5168.855;
    constant_power_C_real 5168.855;
    constant_power_A_reac 0;
    constant_power_B_reac 1698.92048047;
    constant_power_C_reac 1698.92048047;
}

object load {
    name N_900059242;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5202.096;
    constant_power_C_real 5202.096;
    constant_power_A_reac 0;
    constant_power_B_reac 1709.84626881;
    constant_power_C_reac 1709.84626881;
}

object load {
    name N_900082011;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 18132.544;
    constant_power_B_real 18132.544;
    constant_power_C_real 0;
    constant_power_A_reac 5959.87899926;
    constant_power_B_reac 5959.87899926;
    constant_power_C_reac 0;
}

object load {
    name N_900060958;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 17999.583;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 5916.17683195;
}

object load {
    name N_920040131;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3398.813;
    constant_power_B_real 3398.813;
    constant_power_C_real 0;
    constant_power_A_reac 1117.13580958;
    constant_power_B_reac 1117.13580958;
    constant_power_C_reac 0;
}

object load {
    name N_900011845;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2666.66666667;
    constant_power_B_real 2666.66666667;
    constant_power_C_real 2666.66666667;
    constant_power_A_reac 1652.65156907;
    constant_power_B_reac 1652.65156907;
    constant_power_C_reac 1652.65156907;
}

object load {
    name N_900059641;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9963.758;
    constant_power_B_real 9963.758;
    constant_power_C_real 0;
    constant_power_A_reac 3274.92888245;
    constant_power_B_reac 3274.92888245;
    constant_power_C_reac 0;
}

object load {
    name N_900059643;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5609.288;
    constant_power_B_real 5609.288;
    constant_power_C_real 0;
    constant_power_A_reac 1843.68380697;
    constant_power_B_reac 1843.68380697;
    constant_power_C_reac 0;
}

object load {
    name N_900059642;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 15365.295;
    constant_power_B_real 15365.295;
    constant_power_C_real 0;
    constant_power_A_reac 5050.32823788;
    constant_power_B_reac 5050.32823788;
    constant_power_C_reac 0;
}

object load {
    name N_900059645;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9850.18733333;
    constant_power_B_real 9850.18733333;
    constant_power_C_real 9850.18733333;
    constant_power_A_reac 3452.06046585;
    constant_power_B_reac 3452.06046585;
    constant_power_C_reac 3452.06046585;
}

object load {
    name N_900087402;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900037384;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17841.692;
    constant_power_B_real 17841.692;
    constant_power_C_real 0;
    constant_power_A_reac 5864.2805699;
    constant_power_B_reac 5864.2805699;
    constant_power_C_reac 0;
}

object load {
    name N_900037386;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1770.042;
    constant_power_B_real 1770.042;
    constant_power_C_real 0;
    constant_power_A_reac 581.784670899;
    constant_power_B_reac 581.784670899;
    constant_power_C_reac 0;
}

object load {
    name N_900030769;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9312.80366667;
    constant_power_B_real 9312.80366667;
    constant_power_C_real 9312.80366667;
    constant_power_A_reac 3060.97053988;
    constant_power_B_reac 3060.97053988;
    constant_power_C_reac 3060.97053988;
}

object load {
    name N_900030768;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900018504;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5293.506;
    constant_power_B_real 5293.506;
    constant_power_C_real 0;
    constant_power_A_reac 1739.89128287;
    constant_power_B_reac 1739.89128287;
    constant_power_C_reac 0;
}

object load {
    name N_900059016;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3565.014;
    constant_power_C_real 3565.014;
    constant_power_A_reac 0;
    constant_power_B_reac 1171.76343654;
    constant_power_C_reac 1171.76343654;
}

object load {
    name N_900081965;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5999.861;
    constant_power_B_real 5999.861;
    constant_power_C_real 5999.861;
    constant_power_A_reac 1972.05894398;
    constant_power_B_reac 1972.05894398;
    constant_power_C_reac 1972.05894398;
}

object load {
    name N_900081964;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 8919.461;
    constant_power_B_real 8919.461;
    constant_power_C_real 8919.461;
    constant_power_A_reac 2931.68505746;
    constant_power_B_reac 2931.68505746;
    constant_power_C_reac 2931.68505746;
}

object load {
    name N_900059551;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 132.961;
    constant_power_C_real 132.961;
    constant_power_A_reac 0;
    constant_power_B_reac 43.7021673087;
    constant_power_C_reac 43.7021673087;
}

object load {
    name N_900060824;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5185.47566667;
    constant_power_B_real 5185.47566667;
    constant_power_C_real 5185.47566667;
    constant_power_A_reac 1704.38342943;
    constant_power_B_reac 1704.38342943;
    constant_power_C_reac 1704.38342943;
}

object load {
    name N_900060827;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1274.20866667;
    constant_power_B_real 1274.20866667;
    constant_power_C_real 1274.20866667;
    constant_power_A_reac 418.812135414;
    constant_power_B_reac 418.812135414;
    constant_power_C_reac 418.812135414;
}

object load {
    name N_900060826;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3484.684;
    constant_power_B_real 3484.684;
    constant_power_C_real 3484.684;
    constant_power_A_reac 1145.36024237;
    constant_power_B_reac 1145.36024237;
    constant_power_C_reac 1145.36024237;
}

object load {
    name N_900060821;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1869.763;
    constant_power_B_real 1869.763;
    constant_power_C_real 0;
    constant_power_A_reac 614.561378552;
    constant_power_B_reac 614.561378552;
    constant_power_C_reac 0;
}

object load {
    name N_900058943;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1620.461;
    constant_power_C_real 1620.461;
    constant_power_A_reac 0;
    constant_power_B_reac 532.619773762;
    constant_power_C_reac 532.619773762;
}

object load {
    name N_900060822;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2398.83666667;
    constant_power_B_real 2398.83666667;
    constant_power_C_real 2398.83666667;
    constant_power_A_reac 840.05902948;
    constant_power_B_reac 840.05902948;
    constant_power_C_reac 840.05902948;
}

object load {
    name N_900010874;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6864.107;
    constant_power_B_real 6864.107;
    constant_power_C_real 0;
    constant_power_A_reac 2256.12286715;
    constant_power_B_reac 2256.12286715;
    constant_power_C_reac 0;
}

object load {
    name N_900060829;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3938.967;
    constant_power_B_real 3938.967;
    constant_power_C_real 0;
    constant_power_A_reac 1294.67584372;
    constant_power_B_reac 1294.67584372;
    constant_power_C_reac 0;
}

object load {
    name N_900060828;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3199.372;
    constant_power_B_real 3199.372;
    constant_power_C_real 0;
    constant_power_A_reac 1051.58272295;
    constant_power_B_reac 1051.58272295;
    constant_power_C_reac 0;
}

object load {
    name N_900192766;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7113.40866667;
    constant_power_B_real 7113.40866667;
    constant_power_C_real 7113.40866667;
    constant_power_A_reac 2352.57672262;
    constant_power_B_reac 2352.57672262;
    constant_power_C_reac 2352.57672262;
}

object load {
    name N_900056774;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2254.79533333;
    constant_power_B_real 2254.79533333;
    constant_power_C_real 2254.79533333;
    constant_power_A_reac 741.115386498;
    constant_power_B_reac 741.115386498;
    constant_power_C_reac 741.115386498;
}

object load {
    name N_900076445;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17841.692;
    constant_power_B_real 17841.692;
    constant_power_C_real 0;
    constant_power_A_reac 5864.2805699;
    constant_power_B_reac 5864.2805699;
    constant_power_C_reac 0;
}

object load {
    name N_900076446;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17093.787;
    constant_power_B_real 17093.787;
    constant_power_C_real 0;
    constant_power_A_reac 5618.45608421;
    constant_power_B_reac 5618.45608421;
    constant_power_C_reac 0;
}

object load {
    name N_900108310;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1337.919;
    constant_power_C_real 1337.919;
    constant_power_A_reac 0;
    constant_power_B_reac 439.752709317;
    constant_power_C_reac 439.752709317;
}

object load {
    name N_900060731;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4130.098;
    constant_power_B_real 4130.098;
    constant_power_C_real 0;
    constant_power_A_reac 1357.49756543;
    constant_power_B_reac 1357.49756543;
    constant_power_C_reac 0;
}

object load {
    name N_900060732;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 15664.457;
    constant_power_B_real 15664.457;
    constant_power_C_real 0;
    constant_power_A_reac 5148.65803216;
    constant_power_B_reac 5148.65803216;
    constant_power_C_reac 0;
}

object load {
    name N_900058937;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1504.12;
    constant_power_C_real 1504.12;
    constant_power_A_reac 0;
    constant_power_B_reac 494.380336282;
    constant_power_C_reac 494.380336282;
}

object load {
    name N_900060734;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4279.679;
    constant_power_B_real 4279.679;
    constant_power_C_real 0;
    constant_power_A_reac 1406.66246257;
    constant_power_B_reac 1406.66246257;
    constant_power_C_reac 0;
}

object load {
    name N_900060737;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9332.194;
    constant_power_B_real 9332.194;
    constant_power_C_real 0;
    constant_power_A_reac 3067.34383425;
    constant_power_B_reac 3067.34383425;
    constant_power_C_reac 0;
}

object load {
    name N_900081065;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 17899.863;
    constant_power_B_real 0;
    constant_power_C_real 17899.863;
    constant_power_A_reac 5883.40045298;
    constant_power_B_reac 0;
    constant_power_C_reac 5883.40045298;
}

object load {
    name N_900081060;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 14232.3576667;
    constant_power_B_real 14232.3576667;
    constant_power_C_real 14232.3576667;
    constant_power_A_reac 4677.94974425;
    constant_power_B_reac 4677.94974425;
    constant_power_C_reac 4677.94974425;
}

object load {
    name N_900081061;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 29932.825;
    constant_power_B_real 0;
    constant_power_C_real 29932.825;
    constant_power_A_reac 9838.4438006;
    constant_power_B_reac 0;
    constant_power_C_reac 9838.4438006;
}

object load {
    name N_900010657;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5379.377;
    constant_power_B_real 5379.377;
    constant_power_C_real 5379.377;
    constant_power_A_reac 1768.11571566;
    constant_power_B_reac 1768.11571566;
    constant_power_C_reac 1768.11571566;
}

object load {
    name N_900036537;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900036538;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 972.277;
    constant_power_B_real 972.277;
    constant_power_C_real 0;
    constant_power_A_reac 319.571995731;
    constant_power_B_reac 319.571995731;
    constant_power_C_reac 0;
}

object load {
    name N_900076501;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 12780.868;
    constant_power_B_real 0;
    constant_power_C_real 12780.868;
    constant_power_A_reac 4200.86816199;
    constant_power_B_reac 0;
    constant_power_C_reac 4200.86816199;
}

object load {
    name N_900076500;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 15190.784;
    constant_power_B_real 0;
    constant_power_C_real 15190.784;
    constant_power_A_reac 4992.96924601;
    constant_power_B_reac 0;
    constant_power_C_reac 4992.96924601;
}

object load {
    name N_900050307;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900019570;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1886.383;
    constant_power_B_real 1886.383;
    constant_power_C_real 0;
    constant_power_A_reac 620.02410838;
    constant_power_B_reac 620.02410838;
    constant_power_C_reac 0;
}

object load {
    name N_900059421;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 12182.5433333;
    constant_power_B_real 12182.5433333;
    constant_power_C_real 12182.5433333;
    constant_power_A_reac 4165.45679075;
    constant_power_B_reac 4165.45679075;
    constant_power_C_reac 4165.45679075;
}

object load {
    name N_900042296;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4113.478;
    constant_power_C_real 4113.478;
    constant_power_A_reac 0;
    constant_power_B_reac 1352.0348356;
    constant_power_C_reac 1352.0348356;
}

object load {
    name N_900018870;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059426;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 18741.9483333;
    constant_power_B_real 18741.9483333;
    constant_power_C_real 18741.9483333;
    constant_power_A_reac 6160.18051725;
    constant_power_B_reac 6160.18051725;
    constant_power_C_reac 6160.18051725;
}

object load {
    name N_900059541;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3540.084;
    constant_power_B_real 3540.084;
    constant_power_C_real 0;
    constant_power_A_reac 1163.5693418;
    constant_power_B_reac 1163.5693418;
    constant_power_C_reac 0;
}

object load {
    name N_900059546;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900058405;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 349.022333333;
    constant_power_B_real 349.022333333;
    constant_power_C_real 349.022333333;
    constant_power_A_reac 114.718093319;
    constant_power_B_reac 114.718093319;
    constant_power_C_reac 114.718093319;
}

object load {
    name N_900007172;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 12107.753;
    constant_power_C_real 12107.753;
    constant_power_A_reac 0;
    constant_power_B_reac 3979.62596053;
    constant_power_C_reac 3979.62596053;
}

object load {
    name N_900058403;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900081985;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9215.853;
    constant_power_B_real 9215.853;
    constant_power_C_real 0;
    constant_power_A_reac 3029.10439676;
    constant_power_B_reac 3029.10439676;
    constant_power_C_reac 0;
}

object load {
    name N_900057176;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 337.942333333;
    constant_power_B_real 337.942333333;
    constant_power_C_real 337.942333333;
    constant_power_A_reac 209.43784779;
    constant_power_B_reac 209.43784779;
    constant_power_C_reac 209.43784779;
}

object load {
    name N_900056804;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 5118.995;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 1682.53229099;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900056802;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7811.45366667;
    constant_power_B_real 7811.45366667;
    constant_power_C_real 7811.45366667;
    constant_power_A_reac 2567.50065857;
    constant_power_B_reac 2567.50065857;
    constant_power_C_reac 2567.50065857;
}

object load {
    name N_900056800;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7495.67133333;
    constant_power_B_real 7495.67133333;
    constant_power_C_real 7495.67133333;
    constant_power_A_reac 2463.70802491;
    constant_power_B_reac 2463.70802491;
    constant_power_C_reac 2463.70802491;
}

object load {
    name N_900056777;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 16603.494;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 5457.30456823;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900059285;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 664.805;
    constant_power_C_real 664.805;
    constant_power_A_reac 0;
    constant_power_B_reac 412.009134892;
    constant_power_C_reac 412.009134892;
}

object load {
    name N_600037277;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 17118.717;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 6182.9573865;
}

object load {
    name N_600037276;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5368.297;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1764.47389578;
}

object load {
    name N_600037273;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 2925.14;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 961.447023423;
}

object load {
    name N_600037270;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4437.57;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1458.55872462;
}

object load {
    name N_900059336;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2268.646;
    constant_power_B_real 2268.646;
    constant_power_C_real 0;
    constant_power_A_reac 745.667880478;
    constant_power_B_reac 745.667880478;
    constant_power_C_reac 0;
}

object load {
    name N_900052256;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 32243.021;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 10597.7685056;
}

object load {
    name N_900059339;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1637.081;
    constant_power_B_real 1637.081;
    constant_power_C_real 0;
    constant_power_A_reac 538.08250359;
    constant_power_B_reac 538.08250359;
    constant_power_C_reac 0;
}

object load {
    name N_900087368;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17808.452;
    constant_power_B_real 17808.452;
    constant_power_C_real 0;
    constant_power_A_reac 5853.35511024;
    constant_power_B_reac 5853.35511024;
    constant_power_C_reac 0;
}

object load {
    name N_900059050;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059051;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 922.416;
    constant_power_C_real 922.416;
    constant_power_A_reac 0;
    constant_power_B_reac 303.183477563;
    constant_power_C_reac 303.183477563;
}

object load {
    name N_900052253;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 29234.78;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 9609.0075044;
}

object load {
    name N_900059117;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5052.515;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1689.7061892;
}

object load {
    name N_900059058;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056630;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 1761.732;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 579.053305985;
}

object load {
    name N_900021177;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 8384.847;
    constant_power_B_real 8384.847;
    constant_power_C_real 0;
    constant_power_A_reac 2755.96593326;
    constant_power_B_reac 2755.96593326;
    constant_power_C_reac 0;
}

object load {
    name N_900060865;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1927.933;
    constant_power_B_real 1927.933;
    constant_power_C_real 0;
    constant_power_A_reac 633.68093295;
    constant_power_B_reac 633.68093295;
    constant_power_C_reac 0;
}

object load {
    name N_900106554;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2709.079;
    constant_power_C_real 2709.079;
    constant_power_A_reac 0;
    constant_power_B_reac 890.431206974;
    constant_power_C_reac 890.431206974;
}

object load {
    name N_900056878;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 20000.0;
    constant_power_B_real 20000.0;
    constant_power_C_real 20000.0;
    constant_power_A_reac 12394.8867681;
    constant_power_B_reac 12394.8867681;
    constant_power_C_reac 12394.8867681;
}

object load {
    name N_900061024;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 23284.78;
    constant_power_B_real 23284.78;
    constant_power_C_real 0;
    constant_power_A_reac 7653.33707859;
    constant_power_B_reac 7653.33707859;
    constant_power_C_reac 0;
}

object load {
    name N_900023315;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 60.9403333333;
    constant_power_B_real 60.9403333333;
    constant_power_C_real 60.9403333333;
    constant_power_A_reac 37.7674265637;
    constant_power_B_reac 37.7674265637;
    constant_power_C_reac 37.7674265637;
}

object load {
    name N_900056576;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2567.808;
    constant_power_B_real 2567.808;
    constant_power_C_real 0;
    constant_power_A_reac 843.997674751;
    constant_power_B_reac 843.997674751;
    constant_power_C_reac 0;
}

object load {
    name N_900059208;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2102.444;
    constant_power_C_real 2102.444;
    constant_power_A_reac 0;
    constant_power_B_reac 691.039924829;
    constant_power_C_reac 691.039924829;
}

object load {
    name N_900056574;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900056575;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 897.486;
    constant_power_B_real 897.486;
    constant_power_C_real 0;
    constant_power_A_reac 294.989382821;
    constant_power_B_reac 294.989382821;
    constant_power_C_reac 0;
}

object load {
    name N_900059200;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3290.783;
    constant_power_C_real 3290.783;
    constant_power_A_reac 0;
    constant_power_B_reac 1081.62806569;
    constant_power_C_reac 1081.62806569;
}

object load {
    name N_900059203;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 307.473;
    constant_power_C_real 307.473;
    constant_power_A_reac 0;
    constant_power_B_reac 125.248884313;
    constant_power_C_reac 125.248884313;
}

object load {
    name N_900059619;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 8952.70133333;
    constant_power_B_real 8952.70133333;
    constant_power_C_real 8952.70133333;
    constant_power_A_reac 2950.67309216;
    constant_power_B_reac 2950.67309216;
    constant_power_C_reac 2950.67309216;
}

object load {
    name N_900059205;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3922.347;
    constant_power_C_real 3922.347;
    constant_power_A_reac 0;
    constant_power_B_reac 1289.2131139;
    constant_power_C_reac 1289.2131139;
}

object load {
    name N_900046073;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4504.051;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1480.40997261;
}

object load {
    name N_900018374;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3332.333;
    constant_power_C_real 3332.333;
    constant_power_A_reac 0;
    constant_power_B_reac 1095.28489026;
    constant_power_C_reac 1095.28489026;
}

object load {
    name N_900056609;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2975.00033333;
    constant_power_B_real 2975.00033333;
    constant_power_C_real 2975.00033333;
    constant_power_A_reac 977.835322468;
    constant_power_B_reac 977.835322468;
    constant_power_C_reac 977.835322468;
}

object load {
    name N_900056602;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3224.302;
    constant_power_B_real 3224.302;
    constant_power_C_real 3224.302;
    constant_power_A_reac 1059.7768177;
    constant_power_B_reac 1059.7768177;
    constant_power_C_reac 1059.7768177;
}

object load {
    name N_900056603;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4997.11433333;
    constant_power_B_real 4997.11433333;
    constant_power_C_real 4997.11433333;
    constant_power_A_reac 1642.47205313;
    constant_power_B_reac 1642.47205313;
    constant_power_C_reac 1642.47205313;
}

object load {
    name N_900056607;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 349.022333333;
    constant_power_B_real 349.022333333;
    constant_power_C_real 349.022333333;
    constant_power_A_reac 114.718093319;
    constant_power_B_reac 114.718093319;
    constant_power_C_reac 114.718093319;
}

object load {
    name N_900056598;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2232.63533333;
    constant_power_B_real 2232.63533333;
    constant_power_C_real 2232.63533333;
    constant_power_A_reac 733.831746727;
    constant_power_B_reac 733.831746727;
    constant_power_C_reac 733.831746727;
}

object load {
    name N_900056599;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3335.103;
    constant_power_B_real 3335.103;
    constant_power_C_real 3335.103;
    constant_power_A_reac 1096.19534523;
    constant_power_B_reac 1096.19534523;
    constant_power_C_reac 1096.19534523;
}

object load {
    name N_900018499;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 4171.649;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 1371.15471869;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900059613;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 6875.187;
    constant_power_B_real 6875.187;
    constant_power_C_real 6875.187;
    constant_power_A_reac 2259.76468703;
    constant_power_B_reac 2259.76468703;
    constant_power_C_reac 2259.76468703;
}

object load {
    name N_900076487;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 21149.095;
    constant_power_B_real 0;
    constant_power_C_real 21149.095;
    constant_power_A_reac 6951.37136542;
    constant_power_B_reac 0;
    constant_power_C_reac 6951.37136542;
}

object load {
    name N_900076489;
    phases AC;
    nominal_voltage 7274.613;
    constant_power_A_real 19462.153;
    constant_power_B_real 0;
    constant_power_C_real 19462.153;
    constant_power_A_reac 6396.90034366;
    constant_power_B_reac 0;
    constant_power_C_reac 6396.90034366;
}

object load {
    name N_900056595;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3650.885;
    constant_power_B_real 3650.885;
    constant_power_C_real 3650.885;
    constant_power_A_reac 1199.98786934;
    constant_power_B_reac 1199.98786934;
    constant_power_C_reac 1199.98786934;
}

object load {
    name N_900056596;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 6099.58166667;
    constant_power_B_real 6099.58166667;
    constant_power_C_real 6099.58166667;
    constant_power_A_reac 2004.83554207;
    constant_power_B_reac 2004.83554207;
    constant_power_C_reac 2004.83554207;
}

object load {
    name N_900018494;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 51206.571;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 16830.7859684;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900047073;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 8093.995;
    constant_power_C_real 8093.995;
    constant_power_A_reac 0;
    constant_power_B_reac 2660.3675039;
    constant_power_C_reac 2660.3675039;
}

object load {
    name N_900058999;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900080761;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 12620.2063333;
    constant_power_B_real 12620.2063333;
    constant_power_C_real 12620.2063333;
    constant_power_A_reac 4148.06122584;
    constant_power_B_reac 4148.06122584;
    constant_power_C_reac 4148.06122584;
}

object load {
    name N_900058991;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1977.794;
    constant_power_C_real 1977.794;
    constant_power_A_reac 0;
    constant_power_B_reac 650.069451118;
    constant_power_C_reac 650.069451118;
}

object load {
    name N_900012907;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2149.53466667;
    constant_power_B_real 2149.53466667;
    constant_power_C_real 2149.53466667;
    constant_power_A_reac 706.517878464;
    constant_power_B_reac 706.517878464;
    constant_power_C_reac 706.517878464;
}

object load {
    name N_900054239;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2368.366;
    constant_power_C_real 2368.366;
    constant_power_A_reac 0;
    constant_power_B_reac 778.444259446;
    constant_power_C_reac 778.444259446;
}

object load {
    name N_900054238;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2443.157;
    constant_power_C_real 2443.157;
    constant_power_A_reac 0;
    constant_power_B_reac 803.026872356;
    constant_power_C_reac 803.026872356;
}

object load {
    name N_900012860;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900018682;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2684.148;
    constant_power_C_real 2684.148;
    constant_power_A_reac 0;
    constant_power_B_reac 882.236783548;
    constant_power_C_reac 882.236783548;
}

object load {
    name N_900052090;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2185.545;
    constant_power_C_real 2185.545;
    constant_power_A_reac 0;
    constant_power_B_reac 718.353902653;
    constant_power_C_reac 718.353902653;
}

object load {
    name N_900059507;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3695.20533333;
    constant_power_B_real 3695.20533333;
    constant_power_C_real 3695.20533333;
    constant_power_A_reac 1214.55525844;
    constant_power_B_reac 1214.55525844;
    constant_power_C_reac 1214.55525844;
}

object load {
    name N_900060641;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 365.643;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 120.18104227;
}

object load {
    name N_900087369;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 18780.729;
    constant_power_B_real 18780.729;
    constant_power_C_real 0;
    constant_power_A_reac 6172.92710597;
    constant_power_B_reac 6172.92710597;
    constant_power_C_reac 0;
}

object load {
    name N_900076437;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1889.153;
    constant_power_B_real 1889.153;
    constant_power_C_real 1889.153;
    constant_power_A_reac 620.934563351;
    constant_power_B_reac 620.934563351;
    constant_power_C_reac 620.934563351;
}

object load {
    name N_900055523;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5966.621;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1961.13348433;
}

object load {
    name N_900111790;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1271.439;
    constant_power_C_real 1271.439;
    constant_power_A_reac 0;
    constant_power_B_reac 417.901790005;
    constant_power_C_reac 417.901790005;
}

object load {
    name N_900076433;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1074.76733333;
    constant_power_B_real 1074.76733333;
    constant_power_C_real 1074.76733333;
    constant_power_A_reac 666.080969934;
    constant_power_B_reac 666.080969934;
    constant_power_C_reac 666.080969934;
}

object load {
    name N_900055527;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 2376.676;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 781.17562436;
}

object load {
    name N_900060764;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 10553.772;
    constant_power_B_real 10553.772;
    constant_power_C_real 0;
    constant_power_A_reac 3468.85710608;
    constant_power_B_reac 3468.85710608;
    constant_power_C_reac 0;
}

object load {
    name N_900059484;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2833.729;
    constant_power_B_real 2833.729;
    constant_power_C_real 0;
    constant_power_A_reac 931.401680684;
    constant_power_B_reac 931.401680684;
    constant_power_C_reac 0;
}

object load {
    name N_900054587;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3132.891;
    constant_power_B_real 3132.891;
    constant_power_C_real 0;
    constant_power_A_reac 1029.73147496;
    constant_power_B_reac 1029.73147496;
    constant_power_C_reac 0;
}

object load {
    name N_900054589;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 15938.689;
    constant_power_B_real 15938.689;
    constant_power_C_real 0;
    constant_power_A_reac 5238.79373169;
    constant_power_B_reac 5238.79373169;
    constant_power_C_reac 0;
}

object load {
    name N_900054588;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4287.989;
    constant_power_B_real 4287.989;
    constant_power_C_real 0;
    constant_power_A_reac 1409.39382748;
    constant_power_B_reac 1409.39382748;
    constant_power_C_reac 0;
}

object load {
    name N_900059489;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4803.213;
    constant_power_B_real 4803.213;
    constant_power_C_real 0;
    constant_power_A_reac 1578.73976689;
    constant_power_B_reac 1578.73976689;
    constant_power_C_reac 0;
}

object load {
    name N_900008961;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2509.637;
    constant_power_B_real 2509.637;
    constant_power_C_real 0;
    constant_power_A_reac 824.877791669;
    constant_power_B_reac 824.877791669;
    constant_power_C_reac 0;
}

object load {
    name N_900026930;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2559.498;
    constant_power_C_real 2559.498;
    constant_power_A_reac 0;
    constant_power_B_reac 841.266309837;
    constant_power_C_reac 841.266309837;
}

object load {
    name N_900019520;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4404.33;
    constant_power_B_real 4404.33;
    constant_power_C_real 0;
    constant_power_A_reac 1447.63326496;
    constant_power_B_reac 1447.63326496;
    constant_power_C_reac 0;
}

object load {
    name N_900002533;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4678.562;
    constant_power_B_real 4678.562;
    constant_power_C_real 0;
    constant_power_A_reac 1537.76896449;
    constant_power_B_reac 1537.76896449;
    constant_power_C_reac 0;
}

object load {
    name N_900002532;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1570.601;
    constant_power_B_real 1570.601;
    constant_power_C_real 0;
    constant_power_A_reac 516.231584278;
    constant_power_B_reac 516.231584278;
    constant_power_C_reac 0;
}

object load {
    name N_900063514;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2252.025;
    constant_power_C_real 2252.025;
    constant_power_A_reac 0;
    constant_power_B_reac 740.204821965;
    constant_power_C_reac 740.204821965;
}

object load {
    name N_900059370;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 24.93;
    constant_power_C_real 24.93;
    constant_power_A_reac 0;
    constant_power_B_reac 15.4502263564;
    constant_power_C_reac 15.4502263564;
}

object load {
    name N_900063516;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1695.252;
    constant_power_C_real 1695.252;
    constant_power_A_reac 0;
    constant_power_B_reac 557.202386673;
    constant_power_C_reac 557.202386673;
}

object load {
    name N_900059372;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3531.774;
    constant_power_C_real 3531.774;
    constant_power_A_reac 0;
    constant_power_B_reac 1160.83797688;
    constant_power_C_reac 1160.83797688;
}

object load {
    name N_600064588;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 3722.906;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1223.66002728;
}

object load {
    name N_600064584;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5717.319;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1879.19187954;
}

object load {
    name N_900050297;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4055.308;
    constant_power_C_real 4055.308;
    constant_power_A_reac 0;
    constant_power_B_reac 1332.9152812;
    constant_power_C_reac 1332.9152812;
}

object load {
    name N_900035789;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1961.173;
    constant_power_C_real 1961.173;
    constant_power_A_reac 0;
    constant_power_B_reac 659.118655835;
    constant_power_C_reac 659.118655835;
}

object load {
    name N_900056682;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4648.092;
    constant_power_B_real 4648.092;
    constant_power_C_real 4648.092;
    constant_power_A_reac 1527.75395981;
    constant_power_B_reac 1527.75395981;
    constant_power_C_reac 1527.75395981;
}

object load {
    name N_900059572;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2786.639;
    constant_power_B_real 2786.639;
    constant_power_C_real 2786.639;
    constant_power_A_reac 972.360913474;
    constant_power_B_reac 972.360913474;
    constant_power_C_reac 972.360913474;
}

object load {
    name N_900059571;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 11456.7986667;
    constant_power_B_real 11456.7986667;
    constant_power_C_real 11456.7986667;
    constant_power_A_reac 3765.66761797;
    constant_power_B_reac 3765.66761797;
    constant_power_C_reac 3765.66761797;
}

object load {
    name N_900059577;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3866.94633333;
    constant_power_B_real 3866.94633333;
    constant_power_C_real 3866.94633333;
    constant_power_A_reac 1271.00379535;
    constant_power_B_reac 1271.00379535;
    constant_power_C_reac 1271.00379535;
}

object load {
    name N_900081978;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 10575.9323333;
    constant_power_B_real 10575.9323333;
    constant_power_C_real 10575.9323333;
    constant_power_A_reac 3476.14085541;
    constant_power_B_reac 3476.14085541;
    constant_power_C_reac 3476.14085541;
}

object load {
    name N_900059574;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 149.581;
    constant_power_B_real 149.581;
    constant_power_C_real 0;
    constant_power_A_reac 49.1648971368;
    constant_power_B_reac 49.1648971368;
    constant_power_C_reac 0;
}

object load {
    name N_900056789;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4609.31166667;
    constant_power_B_real 4609.31166667;
    constant_power_C_real 4609.31166667;
    constant_power_A_reac 1515.00748065;
    constant_power_B_reac 1515.00748065;
    constant_power_C_reac 1515.00748065;
}

object load {
    name N_900059256;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 7445.811;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2447.31972587;
}

object load {
    name N_900056781;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 42015.648;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 13809.8756664;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900046121;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059258;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 224.372;
    constant_power_C_real 224.372;
    constant_power_A_reac 0;
    constant_power_B_reac 139.053276696;
    constant_power_C_reac 139.053276696;
}

object load {
    name N_900056785;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6008.171;
    constant_power_B_real 6008.171;
    constant_power_C_real 0;
    constant_power_A_reac 1974.7903089;
    constant_power_B_reac 1974.7903089;
    constant_power_C_reac 0;
}

object load {
    name N_900056787;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2866.97;
    constant_power_B_real 2866.97;
    constant_power_C_real 0;
    constant_power_A_reac 942.327469025;
    constant_power_B_reac 942.327469025;
    constant_power_C_reac 0;
}

object load {
    name N_900056786;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 23667.042;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 7778.980522;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900049965;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9096.74233333;
    constant_power_B_real 9096.74233333;
    constant_power_C_real 9096.74233333;
    constant_power_A_reac 2989.95461387;
    constant_power_B_reac 2989.95461387;
    constant_power_C_reac 2989.95461387;
}

object load {
    name N_900186421;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059659;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2792.179;
    constant_power_B_real 2792.179;
    constant_power_C_real 2792.179;
    constant_power_A_reac 1051.58104574;
    constant_power_B_reac 1051.58104574;
    constant_power_C_reac 1051.58104574;
}

object load {
    name N_900059650;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4282.44933333;
    constant_power_B_real 4282.44933333;
    constant_power_C_real 4282.44933333;
    constant_power_A_reac 1407.5730271;
    constant_power_B_reac 1407.5730271;
    constant_power_C_reac 1407.5730271;
}

object load {
    name N_900059651;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5384.917;
    constant_power_B_real 5384.917;
    constant_power_C_real 0;
    constant_power_A_reac 1769.93662561;
    constant_power_B_reac 1769.93662561;
    constant_power_C_reac 0;
}

object load {
    name N_900056738;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9623.046;
    constant_power_B_real 9623.046;
    constant_power_C_real 9623.046;
    constant_power_A_reac 3179.06709755;
    constant_power_B_reac 3179.06709755;
    constant_power_C_reac 3179.06709755;
}

object load {
    name N_900056739;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 720.205;
    constant_power_B_real 720.205;
    constant_power_C_real 720.205;
    constant_power_A_reac 236.71993597;
    constant_power_B_reac 236.71993597;
    constant_power_C_reac 236.71993597;
}

object load {
    name N_900018994;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900117769;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2177.235;
    constant_power_B_real 2177.235;
    constant_power_C_real 0;
    constant_power_A_reac 715.622537739;
    constant_power_B_reac 715.622537739;
    constant_power_C_reac 0;
}

object load {
    name N_900056737;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056731;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900030771;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 15334.825;
    constant_power_B_real 15334.825;
    constant_power_C_real 15334.825;
    constant_power_A_reac 5040.3132332;
    constant_power_B_reac 5040.3132332;
    constant_power_C_reac 5040.3132332;
}

object load {
    name N_900018691;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1886.383;
    constant_power_C_real 1886.383;
    constant_power_A_reac 0;
    constant_power_B_reac 620.02410838;
    constant_power_C_reac 620.02410838;
}

object load {
    name N_900059025;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059024;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1404.4;
    constant_power_C_real 1404.4;
    constant_power_A_reac 0;
    constant_power_B_reac 461.603957313;
    constant_power_C_reac 461.603957313;
}

object load {
    name N_900018510;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6839.177;
    constant_power_B_real 6839.177;
    constant_power_C_real 0;
    constant_power_A_reac 2247.9287724;
    constant_power_B_reac 2247.9287724;
    constant_power_C_reac 0;
}

object load {
    name N_900079557;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 16453.913;
    constant_power_C_real 16453.913;
    constant_power_A_reac 0;
    constant_power_B_reac 5408.1396711;
    constant_power_C_reac 5408.1396711;
}

object load {
    name N_900037530;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 3506.844;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2173.34671466;
}

object load {
    name N_900059160;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3174.442;
    constant_power_C_real 3174.442;
    constant_power_A_reac 0;
    constant_power_B_reac 1043.38862821;
    constant_power_C_reac 1043.38862821;
}

object load {
    name N_600028723;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 6963.828;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2288.8995748;
}

object load {
    name N_900060831;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2725.699;
    constant_power_B_real 2725.699;
    constant_power_C_real 0;
    constant_power_A_reac 895.893936802;
    constant_power_B_reac 895.893936802;
    constant_power_C_reac 0;
}

object load {
    name N_900060834;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900060835;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1429.33;
    constant_power_B_real 1429.33;
    constant_power_C_real 0;
    constant_power_A_reac 493.985448496;
    constant_power_B_reac 493.985448496;
    constant_power_C_reac 0;
}

object load {
    name N_900008106;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1271.439;
    constant_power_B_real 1271.439;
    constant_power_C_real 0;
    constant_power_A_reac 417.901790005;
    constant_power_B_reac 417.901790005;
    constant_power_C_reac 0;
}

object load {
    name N_900008100;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 14351.468;
    constant_power_B_real 14351.468;
    constant_power_C_real 0;
    constant_power_A_reac 4717.09941758;
    constant_power_B_reac 4717.09941758;
    constant_power_C_reac 0;
}

object load {
    name N_900008101;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2601.048;
    constant_power_B_real 2601.048;
    constant_power_C_real 0;
    constant_power_A_reac 854.923134407;
    constant_power_B_reac 854.923134407;
    constant_power_C_reac 0;
}

object load {
    name N_900059158;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1055.377;
    constant_power_C_real 1055.377;
    constant_power_A_reac 0;
    constant_power_B_reac 346.885644871;
    constant_power_C_reac 346.885644871;
}

object load {
    name N_900061011;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3756.146;
    constant_power_B_real 3756.146;
    constant_power_C_real 0;
    constant_power_A_reac 1234.58548693;
    constant_power_B_reac 1234.58548693;
    constant_power_C_reac 0;
}

object load {
    name N_900059628;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5805.95966667;
    constant_power_B_real 5805.95966667;
    constant_power_C_real 5805.95966667;
    constant_power_A_reac 1914.77655251;
    constant_power_B_reac 1914.77655251;
    constant_power_C_reac 1914.77655251;
}

object load {
    name N_900061015;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3661.965;
    constant_power_B_real 3661.965;
    constant_power_C_real 3661.965;
    constant_power_A_reac 1203.62968922;
    constant_power_B_reac 1203.62968922;
    constant_power_C_reac 1203.62968922;
}

object load {
    name N_900018423;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2567.808;
    constant_power_B_real 2567.808;
    constant_power_C_real 0;
    constant_power_A_reac 843.997674751;
    constant_power_B_reac 843.997674751;
    constant_power_C_reac 0;
}

object load {
    name N_900059627;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 13761.454;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 4523.17119395;
}

object load {
    name N_900023757;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 38425.703;
    constant_power_B_real 38425.703;
    constant_power_C_real 0;
    constant_power_A_reac 12895.977712;
    constant_power_B_reac 12895.977712;
    constant_power_C_reac 0;
}

object load {
    name N_900040979;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2908.52;
    constant_power_C_real 2908.52;
    constant_power_A_reac 0;
    constant_power_B_reac 955.984293595;
    constant_power_C_reac 955.984293595;
}

object load {
    name N_900080783;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 13994.136;
    constant_power_C_real 13994.136;
    constant_power_A_reac 0;
    constant_power_B_reac 4599.65006891;
    constant_power_C_reac 4599.65006891;
}

object load {
    name N_900113658;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 565.084;
    constant_power_C_real 565.084;
    constant_power_A_reac 0;
    constant_power_B_reac 185.734128891;
    constant_power_C_reac 185.734128891;
}

object load {
    name N_900020599;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17525.91;
    constant_power_B_real 17525.91;
    constant_power_C_real 0;
    constant_power_A_reac 5760.4880458;
    constant_power_B_reac 5760.4880458;
    constant_power_C_reac 0;
}

object load {
    name N_900110852;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900060725;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 18938.62;
    constant_power_B_real 18938.62;
    constant_power_C_real 0;
    constant_power_A_reac 6234.49821017;
    constant_power_B_reac 6234.49821017;
    constant_power_C_reac 0;
}

object load {
    name N_900019960;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2650.908;
    constant_power_C_real 2650.908;
    constant_power_A_reac 0;
    constant_power_B_reac 871.311323891;
    constant_power_C_reac 871.311323891;
}

object load {
    name N_900023135;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 11445.7183333;
    constant_power_B_real 11445.7183333;
    constant_power_C_real 11445.7183333;
    constant_power_A_reac 3762.02568852;
    constant_power_B_reac 3762.02568852;
    constant_power_C_reac 3762.02568852;
}

object load {
    name N_900023132;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900111853;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900026549;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 8717.25;
    constant_power_B_real 8717.25;
    constant_power_C_real 0;
    constant_power_A_reac 2865.22151587;
    constant_power_B_reac 2865.22151587;
    constant_power_C_reac 0;
}

object load {
    name N_900018864;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1005.517;
    constant_power_C_real 1005.517;
    constant_power_A_reac 0;
    constant_power_B_reac 330.497455387;
    constant_power_C_reac 330.497455387;
}

object load {
    name N_900018865;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5443.088;
    constant_power_C_real 5443.088;
    constant_power_A_reac 0;
    constant_power_B_reac 2623.51746554;
    constant_power_C_reac 2623.51746554;
}

object load {
    name N_900059430;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 653.724333333;
    constant_power_B_real 653.724333333;
    constant_power_C_real 653.724333333;
    constant_power_A_reac 214.868797535;
    constant_power_B_reac 214.868797535;
    constant_power_C_reac 214.868797535;
}

object load {
    name N_900059538;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 7304.54;
    constant_power_C_real 7304.54;
    constant_power_A_reac 0;
    constant_power_B_reac 2400.88619364;
    constant_power_C_reac 2400.88619364;
}

object load {
    name N_900190929;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059535;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1321.299;
    constant_power_B_real 1321.299;
    constant_power_C_real 0;
    constant_power_A_reac 434.289979489;
    constant_power_B_reac 434.289979489;
    constant_power_C_reac 0;
}

object load {
    name N_900059610;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7584.312;
    constant_power_B_real 7584.312;
    constant_power_C_real 7584.312;
    constant_power_A_reac 2492.84280312;
    constant_power_B_reac 2492.84280312;
    constant_power_C_reac 2492.84280312;
}

object load {
    name N_900060758;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 10645.183;
    constant_power_B_real 10645.183;
    constant_power_C_real 0;
    constant_power_A_reac 3498.90244882;
    constant_power_B_reac 3498.90244882;
    constant_power_C_reac 0;
}

object load {
    name N_900060753;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4969.414;
    constant_power_B_real 4969.414;
    constant_power_C_real 0;
    constant_power_A_reac 1633.36739385;
    constant_power_B_reac 1633.36739385;
    constant_power_C_reac 0;
}

object load {
    name N_900060752;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2085.824;
    constant_power_B_real 2085.824;
    constant_power_C_real 0;
    constant_power_A_reac 685.577195001;
    constant_power_B_reac 685.577195001;
    constant_power_C_reac 0;
}

object load {
    name N_900038682;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 21722.906;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 13462.6480072;
}

object load {
    name N_900060756;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3963.897;
    constant_power_B_real 3963.897;
    constant_power_C_real 0;
    constant_power_A_reac 1302.86993847;
    constant_power_B_reac 1302.86993847;
    constant_power_C_reac 0;
}

object load {
    name N_900058347;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 16.62;
    constant_power_C_real 16.62;
    constant_power_A_reac 0;
    constant_power_B_reac 10.3001509043;
    constant_power_C_reac 10.3001509043;
}

object load {
    name N_900056744;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3839.24633333;
    constant_power_B_real 3839.24633333;
    constant_power_C_real 3839.24633333;
    constant_power_A_reac 1411.86036622;
    constant_power_B_reac 1411.86036622;
    constant_power_C_reac 1411.86036622;
}

object load {
    name N_900056747;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2260.33533333;
    constant_power_B_real 2260.33533333;
    constant_power_C_real 2260.33533333;
    constant_power_A_reac 742.936296441;
    constant_power_B_reac 742.936296441;
    constant_power_C_reac 742.936296441;
}

object load {
    name N_900056746;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5152.23533333;
    constant_power_B_real 5152.23533333;
    constant_power_C_real 5152.23533333;
    constant_power_A_reac 1693.45786021;
    constant_power_B_reac 1693.45786021;
    constant_power_C_reac 1693.45786021;
}

object load {
    name N_900056742;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2819.87933333;
    constant_power_B_real 2819.87933333;
    constant_power_C_real 2819.87933333;
    constant_power_A_reac 926.849515389;
    constant_power_B_reac 926.849515389;
    constant_power_C_reac 926.849515389;
}

object load {
    name N_900203268;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900046074;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4287.989;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1409.39382748;
}

object load {
    name N_900059280;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1288.059;
    constant_power_C_real 1288.059;
    constant_power_A_reac 0;
    constant_power_B_reac 423.364519833;
    constant_power_C_reac 423.364519833;
}

object load {
    name N_900002563;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1653.701;
    constant_power_C_real 1653.701;
    constant_power_A_reac 0;
    constant_power_B_reac 543.545233418;
    constant_power_C_reac 543.545233418;
}

object load {
    name N_900203503;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 523.534;
    constant_power_C_real 523.534;
    constant_power_A_reac 0;
    constant_power_B_reac 172.077304321;
    constant_power_C_reac 172.077304321;
}

object load {
    name N_900059286;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1745.112;
    constant_power_C_real 1745.112;
    constant_power_A_reac 0;
    constant_power_B_reac 573.590576157;
    constant_power_C_reac 573.590576157;
}

object load {
    name N_900059289;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4163.339;
    constant_power_C_real 4163.339;
    constant_power_A_reac 0;
    constant_power_B_reac 1368.42335377;
    constant_power_C_reac 1368.42335377;
}

object load {
    name N_900059320;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1321.299;
    constant_power_C_real 1321.299;
    constant_power_A_reac 0;
    constant_power_B_reac 434.289979489;
    constant_power_C_reac 434.289979489;
}

object load {
    name N_900087371;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9706.147;
    constant_power_B_real 9706.147;
    constant_power_C_real 0;
    constant_power_A_reac 3190.25624143;
    constant_power_B_reac 3190.25624143;
    constant_power_C_reac 0;
}

object load {
    name N_900087376;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 16221.231;
    constant_power_B_real 16221.231;
    constant_power_C_real 0;
    constant_power_A_reac 5331.66079613;
    constant_power_B_reac 5331.66079613;
    constant_power_C_reac 0;
}

object load {
    name N_900087377;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 15041.203;
    constant_power_B_real 15041.203;
    constant_power_C_real 0;
    constant_power_A_reac 4943.80434887;
    constant_power_B_reac 4943.80434887;
    constant_power_C_reac 0;
}

object load {
    name N_900059207;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1105.238;
    constant_power_C_real 1105.238;
    constant_power_A_reac 0;
    constant_power_B_reac 684.964993088;
    constant_power_C_reac 684.964993088;
}

object load {
    name N_600066415;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900046885;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2035.964;
    constant_power_B_real 2035.964;
    constant_power_C_real 0;
    constant_power_A_reac 669.189005516;
    constant_power_B_reac 669.189005516;
    constant_power_C_reac 0;
}

object load {
    name N_900087550;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 13545.393;
    constant_power_B_real 13545.393;
    constant_power_C_real 0;
    constant_power_A_reac 4452.1553775;
    constant_power_B_reac 4452.1553775;
    constant_power_C_reac 0;
}

object load {
    name N_900059101;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1919.623;
    constant_power_C_real 1919.623;
    constant_power_A_reac 0;
    constant_power_B_reac 630.949568036;
    constant_power_C_reac 630.949568036;
}

object load {
    name N_900002848;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7894.554;
    constant_power_B_real 7894.554;
    constant_power_C_real 0;
    constant_power_A_reac 2594.81441728;
    constant_power_B_reac 2594.81441728;
    constant_power_C_reac 0;
}

object load {
    name N_900056900;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 8603.679;
    constant_power_B_real 8603.679;
    constant_power_C_real 8603.679;
    constant_power_A_reac 2827.89253336;
    constant_power_B_reac 2827.89253336;
    constant_power_C_reac 2827.89253336;
}

object load {
    name N_600066419;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 249.302;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 81.9416047893;
}

object load {
    name N_900056863;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7510.56833333;
    constant_power_B_real 7510.56833333;
    constant_power_C_real 7510.56833333;
    constant_power_A_reac 4654.63220277;
    constant_power_B_reac 4654.63220277;
    constant_power_C_reac 4654.63220277;
}

object load {
    name N_600066418;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4005.447;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1316.52676304;
}

object load {
    name N_900059194;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 747.905;
    constant_power_C_real 747.905;
    constant_power_A_reac 0;
    constant_power_B_reac 245.824485684;
    constant_power_C_reac 245.824485684;
}

object load {
    name N_900007155;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059662;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2066.43433333;
    constant_power_B_real 2066.43433333;
    constant_power_C_real 2066.43433333;
    constant_power_A_reac 703.391419184;
    constant_power_B_reac 703.391419184;
    constant_power_C_reac 703.391419184;
}

object load {
    name N_900059216;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1553.981;
    constant_power_C_real 1553.981;
    constant_power_A_reac 0;
    constant_power_B_reac 510.76885445;
    constant_power_C_reac 510.76885445;
}

object load {
    name N_900059214;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3822.626;
    constant_power_C_real 3822.626;
    constant_power_A_reac 0;
    constant_power_B_reac 1256.43640624;
    constant_power_C_reac 1256.43640624;
}

object load {
    name N_900059210;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1828.213;
    constant_power_C_real 1828.213;
    constant_power_A_reac 0;
    constant_power_B_reac 600.904553981;
    constant_power_C_reac 600.904553981;
}

object load {
    name N_900056639;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4487.431;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1474.94724279;
}

object load {
    name N_900056638;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 5750.559;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1890.11733919;
}

object load {
    name N_900056634;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900052255;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4304.609;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1414.85655731;
}

object load {
    name N_900056631;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900052252;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 14376.399;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 4725.29384101;
}

object load {
    name N_900052251;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900052250;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 21672.628;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 7123.44834105;
}

object load {
    name N_900110897;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1188.338;
    constant_power_C_real 1188.338;
    constant_power_A_reac 0;
    constant_power_B_reac 390.58781218;
    constant_power_C_reac 390.58781218;
}

object load {
    name N_900081941;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 22636.595;
    constant_power_C_real 22636.595;
    constant_power_A_reac 0;
    constant_power_B_reac 7440.28897187;
    constant_power_C_reac 7440.28897187;
}

object load {
    name N_900047067;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900060805;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4545.601;
    constant_power_B_real 4545.601;
    constant_power_C_real 0;
    constant_power_A_reac 1494.06679719;
    constant_power_B_reac 1494.06679719;
    constant_power_C_reac 0;
}

object load {
    name N_900060808;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 10678.423;
    constant_power_B_real 10678.423;
    constant_power_C_real 0;
    constant_power_A_reac 3509.82790848;
    constant_power_B_reac 3509.82790848;
    constant_power_C_reac 0;
}

object load {
    name N_900118139;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 963.967;
    constant_power_C_real 963.967;
    constant_power_A_reac 0;
    constant_power_B_reac 316.840630817;
    constant_power_C_reac 316.840630817;
}

object load {
    name N_900060749;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3639.805;
    constant_power_B_real 3639.805;
    constant_power_C_real 3639.805;
    constant_power_A_reac 1196.34604945;
    constant_power_B_reac 1196.34604945;
    constant_power_C_reac 1196.34604945;
}

object load {
    name N_900012910;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 19484.3136667;
    constant_power_B_real 19484.3136667;
    constant_power_C_real 19484.3136667;
    constant_power_A_reac 6404.18420255;
    constant_power_B_reac 6404.18420255;
    constant_power_C_reac 6404.18420255;
}

object load {
    name N_900107633;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1196.648;
    constant_power_B_real 1196.648;
    constant_power_C_real 0;
    constant_power_A_reac 393.319177094;
    constant_power_B_reac 393.319177094;
    constant_power_C_reac 0;
}

object load {
    name N_900019944;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 15157.544;
    constant_power_C_real 15157.544;
    constant_power_A_reac 0;
    constant_power_B_reac 4982.04378635;
    constant_power_C_reac 4982.04378635;
}

object load {
    name N_900017265;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5933.381;
    constant_power_B_real 5933.381;
    constant_power_C_real 0;
    constant_power_A_reac 1950.20802467;
    constant_power_B_reac 1950.20802467;
    constant_power_C_reac 0;
}

object load {
    name N_900080985;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 17866.6223333;
    constant_power_B_real 17866.6223333;
    constant_power_C_real 17866.6223333;
    constant_power_A_reac 5872.4747742;
    constant_power_B_reac 5872.4747742;
    constant_power_C_reac 5872.4747742;
}

object load {
    name N_900080980;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 17196.2776667;
    constant_power_B_real 17196.2776667;
    constant_power_C_real 17196.2776667;
    constant_power_A_reac 5652.14313728;
    constant_power_B_reac 5652.14313728;
    constant_power_C_reac 5652.14313728;
}

object load {
    name N_900059303;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2418.227;
    constant_power_C_real 2418.227;
    constant_power_A_reac 0;
    constant_power_B_reac 956.887547908;
    constant_power_C_reac 956.887547908;
}

object load {
    name N_900007158;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900018502;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 6581.565;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2163.2558027;
}

object load {
    name N_900081006;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 16381.8923333;
    constant_power_B_real 16381.8923333;
    constant_power_C_real 16381.8923333;
    constant_power_A_reac 5384.46762272;
    constant_power_B_reac 5384.46762272;
    constant_power_C_reac 5384.46762272;
}

object load {
    name N_900080808;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 24381.707;
    constant_power_B_real 24381.707;
    constant_power_C_real 0;
    constant_power_A_reac 8013.87954803;
    constant_power_B_reac 8013.87954803;
    constant_power_C_reac 0;
}

object load {
    name N_900081005;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4986.034;
    constant_power_B_real 4986.034;
    constant_power_C_real 4986.034;
    constant_power_A_reac 1638.83012368;
    constant_power_B_reac 1638.83012368;
    constant_power_C_reac 1638.83012368;
}

object load {
    name N_900056711;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 37544.837;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 12340.3911534;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900059366;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2069.204;
    constant_power_C_real 2069.204;
    constant_power_A_reac 0;
    constant_power_B_reac 680.114465173;
    constant_power_C_reac 680.114465173;
}

object load {
    name N_900059367;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 8384.847;
    constant_power_C_real 8384.847;
    constant_power_A_reac 0;
    constant_power_B_reac 2755.96593326;
    constant_power_C_reac 2755.96593326;
}

object load {
    name N_920040276;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4470.811;
    constant_power_B_real 4470.811;
    constant_power_C_real 0;
    constant_power_A_reac 1469.48451296;
    constant_power_B_reac 1469.48451296;
    constant_power_C_reac 0;
}

object load {
    name N_900059365;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1387.78;
    constant_power_C_real 1387.78;
    constant_power_A_reac 0;
    constant_power_B_reac 456.141227485;
    constant_power_C_reac 456.141227485;
}

object load {
    name N_900014665;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5709.009;
    constant_power_B_real 5709.009;
    constant_power_C_real 0;
    constant_power_A_reac 1876.46051462;
    constant_power_B_reac 1876.46051462;
    constant_power_C_reac 0;
}

object load {
    name N_900059404;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1202.18833333;
    constant_power_B_real 1202.18833333;
    constant_power_C_real 1202.18833333;
    constant_power_A_reac 395.140196598;
    constant_power_B_reac 395.140196598;
    constant_power_C_reac 395.140196598;
}

object load {
    name N_900059368;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2933.45;
    constant_power_C_real 2933.45;
    constant_power_A_reac 0;
    constant_power_B_reac 964.178388337;
    constant_power_C_reac 964.178388337;
}

object load {
    name N_900059369;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2027.654;
    constant_power_C_real 2027.654;
    constant_power_A_reac 0;
    constant_power_B_reac 666.457640602;
    constant_power_C_reac 666.457640602;
}

object load {
    name N_900059562;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 6271.323;
    constant_power_B_real 6271.323;
    constant_power_C_real 6271.323;
    constant_power_A_reac 2061.28418854;
    constant_power_B_reac 2061.28418854;
    constant_power_C_reac 2061.28418854;
}

object load {
    name N_900059563;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 11260.127;
    constant_power_B_real 11260.127;
    constant_power_C_real 0;
    constant_power_A_reac 3701.0247672;
    constant_power_B_reac 3701.0247672;
    constant_power_C_reac 0;
}

object load {
    name N_900059564;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900059567;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1271.439;
    constant_power_B_real 1271.439;
    constant_power_C_real 0;
    constant_power_A_reac 417.901790005;
    constant_power_B_reac 417.901790005;
    constant_power_C_reac 0;
}

object load {
    name N_900059569;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3880.797;
    constant_power_B_real 3880.797;
    constant_power_C_real 0;
    constant_power_A_reac 1275.55628933;
    constant_power_B_reac 1275.55628933;
    constant_power_C_reac 0;
}

object load {
    name N_900114657;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1570.601;
    constant_power_C_real 1570.601;
    constant_power_A_reac 0;
    constant_power_B_reac 516.231584278;
    constant_power_C_reac 516.231584278;
}

object load {
    name N_900059227;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2767.249;
    constant_power_C_real 2767.249;
    constant_power_A_reac 0;
    constant_power_B_reac 909.550761372;
    constant_power_C_reac 909.550761372;
}

object load {
    name N_900021186;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2553.95733333;
    constant_power_B_real 2553.95733333;
    constant_power_C_real 2553.95733333;
    constant_power_A_reac 839.445180772;
    constant_power_B_reac 839.445180772;
    constant_power_C_reac 839.445180772;
}

object load {
    name N_900021181;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4758.89266667;
    constant_power_B_real 4758.89266667;
    constant_power_C_real 4758.89266667;
    constant_power_A_reac 1564.17237779;
    constant_power_B_reac 1564.17237779;
    constant_power_C_reac 1564.17237779;
}

object load {
    name N_900056792;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7805.91333333;
    constant_power_B_real 7805.91333333;
    constant_power_C_real 7805.91333333;
    constant_power_A_reac 2565.67963907;
    constant_power_B_reac 2565.67963907;
    constant_power_C_reac 2565.67963907;
}

object load {
    name N_900041364;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1662.011;
    constant_power_C_real 1662.011;
    constant_power_A_reac 0;
    constant_power_B_reac 546.276598332;
    constant_power_C_reac 546.276598332;
}

object load {
    name N_900056790;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2249.25533333;
    constant_power_B_real 2249.25533333;
    constant_power_C_real 2249.25533333;
    constant_power_A_reac 739.294476555;
    constant_power_B_reac 739.294476555;
    constant_power_C_reac 739.294476555;
}

object load {
    name N_900058993;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4005.447;
    constant_power_C_real 4005.447;
    constant_power_A_reac 0;
    constant_power_B_reac 1316.52676304;
    constant_power_C_reac 1316.52676304;
}

object load {
    name N_900058109;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1246.509;
    constant_power_C_real 1246.509;
    constant_power_A_reac 0;
    constant_power_B_reac 409.707695262;
    constant_power_C_reac 409.707695262;
}

object load {
    name N_900002453;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6357.194;
    constant_power_B_real 6357.194;
    constant_power_C_real 0;
    constant_power_A_reac 2089.50862134;
    constant_power_B_reac 2089.50862134;
    constant_power_C_reac 0;
}

object load {
    name N_900059313;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 473.673;
    constant_power_C_real 473.673;
    constant_power_A_reac 0;
    constant_power_B_reac 155.688786152;
    constant_power_C_reac 155.688786152;
}

object load {
    name N_900117771;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4030.378;
    constant_power_B_real 4030.378;
    constant_power_C_real 0;
    constant_power_A_reac 1324.72118646;
    constant_power_B_reac 1324.72118646;
    constant_power_C_reac 0;
}

object load {
    name N_900059317;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900052443;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1595.531;
    constant_power_C_real 1595.531;
    constant_power_A_reac 0;
    constant_power_B_reac 988.821303997;
    constant_power_C_reac 988.821303997;
}

object load {
    name N_900056709;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 10215.83;
    constant_power_B_real 10215.83;
    constant_power_C_real 10215.83;
    constant_power_A_reac 3357.78094221;
    constant_power_B_reac 3357.78094221;
    constant_power_C_reac 3357.78094221;
}

object load {
    name N_900192291;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3855.866;
    constant_power_C_real 3855.866;
    constant_power_A_reac 0;
    constant_power_B_reac 2389.65112314;
    constant_power_C_reac 2389.65112314;
}

object load {
    name N_920040275;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059137;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1030.447;
    constant_power_C_real 1030.447;
    constant_power_A_reac 0;
    constant_power_B_reac 338.691550129;
    constant_power_C_reac 338.691550129;
}

object load {
    name N_900032412;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3681.355;
    constant_power_C_real 3681.355;
    constant_power_A_reac 0;
    constant_power_B_reac 1945.29582563;
    constant_power_C_reac 1945.29582563;
}

object load {
    name N_900037130;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7333.33333333;
    constant_power_B_real 7333.33333333;
    constant_power_C_real 7333.33333333;
    constant_power_A_reac 4544.79181496;
    constant_power_B_reac 4544.79181496;
    constant_power_C_reac 4544.79181496;
}

object load {
    name N_900060843;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1977.794;
    constant_power_B_real 1977.794;
    constant_power_C_real 0;
    constant_power_A_reac 650.069451118;
    constant_power_B_reac 650.069451118;
    constant_power_C_reac 0;
}

object load {
    name N_900037529;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900058920;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3083.031;
    constant_power_C_real 3083.031;
    constant_power_A_reac 0;
    constant_power_B_reac 1013.34328547;
    constant_power_C_reac 1013.34328547;
}

object load {
    name N_900081045;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7312.85;
    constant_power_B_real 7312.85;
    constant_power_C_real 0;
    constant_power_A_reac 2403.61755856;
    constant_power_B_reac 2403.61755856;
    constant_power_C_reac 0;
}

object load {
    name N_920040184;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1628.771;
    constant_power_B_real 1628.771;
    constant_power_C_real 1628.771;
    constant_power_A_reac 535.351138676;
    constant_power_B_reac 535.351138676;
    constant_power_C_reac 535.351138676;
}

object load {
    name N_900061000;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2717.389;
    constant_power_B_real 2717.389;
    constant_power_C_real 0;
    constant_power_A_reac 893.162571888;
    constant_power_B_reac 893.162571888;
    constant_power_C_reac 0;
}

object load {
    name N_900061002;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2509.637;
    constant_power_B_real 2509.637;
    constant_power_C_real 0;
    constant_power_A_reac 824.877791669;
    constant_power_B_reac 824.877791669;
    constant_power_C_reac 0;
}

object load {
    name N_900059635;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3351.723;
    constant_power_B_real 3351.723;
    constant_power_C_real 3351.723;
    constant_power_A_reac 1114.55796162;
    constant_power_B_reac 1114.55796162;
    constant_power_C_reac 1114.55796162;
}

object load {
    name N_900059141;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3373.883;
    constant_power_C_real 3373.883;
    constant_power_A_reac 0;
    constant_power_B_reac 1108.94171483;
    constant_power_C_reac 1108.94171483;
}

object load {
    name N_900063495;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1553.981;
    constant_power_C_real 1553.981;
    constant_power_A_reac 0;
    constant_power_B_reac 510.76885445;
    constant_power_C_reac 510.76885445;
}

object load {
    name N_600028719;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 8027.515;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2764.29040575;
}

object load {
    name N_900042347;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 13441.341;
    constant_power_B_real 13441.341;
    constant_power_C_real 13441.341;
    constant_power_A_reac 8007.69801542;
    constant_power_B_reac 8007.69801542;
    constant_power_C_reac 8007.69801542;
}

object load {
    name N_900042348;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 14000.0;
    constant_power_B_real 14000.0;
    constant_power_C_real 14000.0;
    constant_power_A_reac 8676.42073764;
    constant_power_B_reac 8676.42073764;
    constant_power_C_reac 8676.42073764;
}

object load {
    name N_900041367;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5883.52;
    constant_power_C_real 5883.52;
    constant_power_A_reac 0;
    constant_power_B_reac 1933.8195065;
    constant_power_C_reac 1933.8195065;
}

object load {
    name N_900041366;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 515.224;
    constant_power_C_real 515.224;
    constant_power_A_reac 0;
    constant_power_B_reac 169.345939407;
    constant_power_C_reac 169.345939407;
}

object load {
    name N_900081912;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 21764.039;
    constant_power_B_real 21764.039;
    constant_power_C_real 0;
    constant_power_A_reac 7153.49368379;
    constant_power_B_reac 7153.49368379;
    constant_power_C_reac 0;
}

object load {
    name N_900081913;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 16744.765;
    constant_power_B_real 16744.765;
    constant_power_C_real 0;
    constant_power_A_reac 5503.73810046;
    constant_power_B_reac 5503.73810046;
    constant_power_C_reac 0;
}

object load {
    name N_900081914;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 12373.675;
    constant_power_B_real 12373.675;
    constant_power_C_real 0;
    constant_power_A_reac 4067.03029515;
    constant_power_B_reac 4067.03029515;
    constant_power_C_reac 0;
}

object load {
    name N_900056678;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 20088.1776667;
    constant_power_B_real 20088.1776667;
    constant_power_C_real 20088.1776667;
    constant_power_A_reac 6602.66470104;
    constant_power_B_reac 6602.66470104;
    constant_power_C_reac 6602.66470104;
}

object load {
    name N_900019959;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 548.464;
    constant_power_C_real 548.464;
    constant_power_A_reac 0;
    constant_power_B_reac 180.271399063;
    constant_power_C_reac 180.271399063;
}

object load {
    name N_900019958;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2742.319;
    constant_power_C_real 2742.319;
    constant_power_A_reac 0;
    constant_power_B_reac 901.35666663;
    constant_power_C_reac 901.35666663;
}

object load {
    name N_900056671;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 27074.166;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 8898.84802517;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900018686;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4038.688;
    constant_power_C_real 4038.688;
    constant_power_A_reac 0;
    constant_power_B_reac 1528.20698134;
    constant_power_C_reac 1528.20698134;
}

object load {
    name N_900056677;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 17456.6596667;
    constant_power_B_real 17456.6596667;
    constant_power_C_real 17456.6596667;
    constant_power_A_reac 5737.72656195;
    constant_power_B_reac 5737.72656195;
    constant_power_C_reac 5737.72656195;
}

object load {
    name N_900080961;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4443.11033333;
    constant_power_B_real 4443.11033333;
    constant_power_C_real 4443.11033333;
    constant_power_A_reac 1460.37974412;
    constant_power_B_reac 1460.37974412;
    constant_power_C_reac 1460.37974412;
}

object load {
    name N_900080967;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9008.10166667;
    constant_power_B_real 9008.10166667;
    constant_power_C_real 9008.10166667;
    constant_power_A_reac 2960.81983567;
    constant_power_B_reac 2960.81983567;
    constant_power_C_reac 2960.81983567;
}

object load {
    name N_900080968;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 12021.8823333;
    constant_power_B_real 12021.8823333;
    constant_power_C_real 12021.8823333;
    constant_power_A_reac 3951.4016373;
    constant_power_B_reac 3951.4016373;
    constant_power_C_reac 3951.4016373;
}

object load {
    name N_900012626;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 36666.6666667;
    constant_power_B_real 36666.6666667;
    constant_power_C_real 36666.6666667;
    constant_power_A_reac 16666.6666667;
    constant_power_B_reac 16666.6666667;
    constant_power_C_reac 16666.6666667;
}

object load {
    name N_900080684;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6548.325;
    constant_power_B_real 6548.325;
    constant_power_C_real 0;
    constant_power_A_reac 2152.33034305;
    constant_power_B_reac 2152.33034305;
    constant_power_C_reac 0;
}

object load {
    name N_900019790;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 20401.19;
    constant_power_B_real 20401.19;
    constant_power_C_real 0;
    constant_power_A_reac 6705.54687973;
    constant_power_B_reac 6705.54687973;
    constant_power_C_reac 0;
}

object load {
    name N_900059539;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3174.442;
    constant_power_C_real 3174.442;
    constant_power_A_reac 0;
    constant_power_B_reac 1043.38862821;
    constant_power_C_reac 1043.38862821;
}

object load {
    name N_900059520;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 8368.227;
    constant_power_B_real 8368.227;
    constant_power_C_real 0;
    constant_power_A_reac 2750.50320343;
    constant_power_B_reac 2750.50320343;
    constant_power_C_reac 0;
}

object load {
    name N_900108933;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 12666.6666667;
    constant_power_B_real 12666.6666667;
    constant_power_C_real 12666.6666667;
    constant_power_A_reac 7850.09495311;
    constant_power_B_reac 7850.09495311;
    constant_power_C_reac 7850.09495311;
}

object load {
    name N_900001957;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4005.447;
    constant_power_B_real 4005.447;
    constant_power_C_real 0;
    constant_power_A_reac 1316.52676304;
    constant_power_B_reac 1316.52676304;
    constant_power_C_reac 0;
}

object load {
    name N_900057195;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4758.89266667;
    constant_power_B_real 4758.89266667;
    constant_power_C_real 4758.89266667;
    constant_power_A_reac 2949.29678723;
    constant_power_B_reac 2949.29678723;
    constant_power_C_reac 2949.29678723;
}

object load {
    name N_900007168;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4088.548;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1343.84074086;
}

object load {
    name N_900060740;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1686.942;
    constant_power_B_real 1686.942;
    constant_power_C_real 0;
    constant_power_A_reac 593.170681428;
    constant_power_B_reac 593.170681428;
    constant_power_C_reac 0;
}

object load {
    name N_900007166;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056675;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 19794.556;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 6506.15592627;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900007161;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 1163.408;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 382.393717438;
}

object load {
    name N_900007160;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 7678.493;
    constant_power_C_real 7678.493;
    constant_power_A_reac 0;
    constant_power_B_reac 2523.79860083;
    constant_power_C_reac 2523.79860083;
}

object load {
    name N_900114184;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 4304.609;
    constant_power_B_real 4304.609;
    constant_power_C_real 0;
    constant_power_A_reac 1414.85655731;
    constant_power_B_reac 1414.85655731;
    constant_power_C_reac 0;
}

object load {
    name N_900058358;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5459.707;
    constant_power_B_real 5459.707;
    constant_power_C_real 0;
    constant_power_A_reac 1794.51890983;
    constant_power_B_reac 1794.51890983;
    constant_power_C_reac 0;
}

object load {
    name N_900059224;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3756.146;
    constant_power_C_real 3756.146;
    constant_power_A_reac 0;
    constant_power_B_reac 1234.58548693;
    constant_power_C_reac 1234.58548693;
}

object load {
    name N_900008941;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 17442.81;
    constant_power_B_real 17442.81;
    constant_power_C_real 0;
    constant_power_A_reac 5733.17439665;
    constant_power_B_reac 5733.17439665;
    constant_power_C_reac 0;
}

object load {
    name N_900002416;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 14634.01;
    constant_power_B_real 14634.01;
    constant_power_C_real 0;
    constant_power_A_reac 4809.96648203;
    constant_power_B_reac 4809.96648203;
    constant_power_C_reac 0;
}

object load {
    name N_900002412;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5709.009;
    constant_power_B_real 5709.009;
    constant_power_C_real 0;
    constant_power_A_reac 1876.46051462;
    constant_power_B_reac 1876.46051462;
    constant_power_C_reac 0;
}

object load {
    name N_900060967;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 6166.062;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2026.68657095;
}

object load {
    name N_900059292;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059293;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4836.453;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1589.66522654;
}

object load {
    name N_900002553;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059291;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 4736.732;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1556.88851889;
}

object load {
    name N_900059353;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2193.855;
    constant_power_C_real 2193.855;
    constant_power_A_reac 0;
    constant_power_B_reac 721.085267567;
    constant_power_C_reac 721.085267567;
}

object load {
    name N_900059299;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059599;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 14625.7003333;
    constant_power_B_real 14625.7003333;
    constant_power_C_real 14625.7003333;
    constant_power_A_reac 4807.23522668;
    constant_power_B_reac 4807.23522668;
    constant_power_C_reac 4807.23522668;
}

object load {
    name N_900081046;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 19179.611;
    constant_power_B_real 19179.611;
    constant_power_C_real 0;
    constant_power_A_reac 6304.03327921;
    constant_power_B_reac 6304.03327921;
    constant_power_C_reac 0;
}

object load {
    name N_900059590;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 972.277;
    constant_power_B_real 972.277;
    constant_power_C_real 0;
    constant_power_A_reac 319.571995731;
    constant_power_B_reac 319.571995731;
    constant_power_C_reac 0;
}

object load {
    name N_900081044;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 14808.5213333;
    constant_power_B_real 14808.5213333;
    constant_power_C_real 14808.5213333;
    constant_power_A_reac 4867.32558347;
    constant_power_B_reac 4867.32558347;
    constant_power_C_reac 4867.32558347;
}

object load {
    name N_900058102;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900059595;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 3534.54433333;
    constant_power_B_real 3534.54433333;
    constant_power_C_real 3534.54433333;
    constant_power_A_reac 1161.74854142;
    constant_power_B_reac 1161.74854142;
    constant_power_C_reac 1161.74854142;
}

object load {
    name N_900081043;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9168.76266667;
    constant_power_B_real 9168.76266667;
    constant_power_C_real 9168.76266667;
    constant_power_A_reac 3013.62655269;
    constant_power_B_reac 3013.62655269;
    constant_power_C_reac 3013.62655269;
}

object load {
    name N_900080846;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 14833.451;
    constant_power_B_real 14833.451;
    constant_power_C_real 0;
    constant_power_A_reac 5277.02813752;
    constant_power_B_reac 5277.02813752;
    constant_power_C_reac 0;
}

object load {
    name N_900020934;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2351.746;
    constant_power_B_real 2351.746;
    constant_power_C_real 0;
    constant_power_A_reac 772.981529618;
    constant_power_B_reac 772.981529618;
    constant_power_C_reac 0;
}

object load {
    name N_900059173;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2102.444;
    constant_power_C_real 2102.444;
    constant_power_A_reac 0;
    constant_power_B_reac 691.039924829;
    constant_power_C_reac 691.039924829;
}

object load {
    name N_900059171;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1562.291;
    constant_power_C_real 1562.291;
    constant_power_A_reac 0;
    constant_power_B_reac 513.500219364;
    constant_power_C_reac 513.500219364;
}

object load {
    name N_900056910;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 12996.929;
    constant_power_B_real 12996.929;
    constant_power_C_real 0;
    constant_power_A_reac 4271.88397844;
    constant_power_B_reac 4271.88397844;
    constant_power_C_reac 0;
}

object load {
    name N_900059276;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 631.564;
    constant_power_C_real 631.564;
    constant_power_A_reac 0;
    constant_power_B_reac 207.585048203;
    constant_power_C_reac 207.585048203;
}

object load {
    name N_900195646;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056856;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 17666.6666667;
    constant_power_B_real 17666.6666667;
    constant_power_C_real 17666.6666667;
    constant_power_A_reac 10948.8166451;
    constant_power_B_reac 10948.8166451;
    constant_power_C_reac 10948.8166451;
}

object load {
    name N_900056852;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 21666.6666667;
    constant_power_B_real 21666.6666667;
    constant_power_C_real 21666.6666667;
    constant_power_A_reac 13427.7939987;
    constant_power_B_reac 13427.7939987;
    constant_power_C_reac 13427.7939987;
}

object load {
    name N_900060966;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 3456.984;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 1136.25569266;
}

object load {
    name N_900056791;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2797.719;
    constant_power_B_real 2797.719;
    constant_power_C_real 2797.719;
    constant_power_A_reac 1093.71408904;
    constant_power_B_reac 1093.71408904;
    constant_power_C_reac 1093.71408904;
}

object load {
    name N_900056859;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 42525.3313333;
    constant_power_B_real 42525.3313333;
    constant_power_C_real 42525.3313333;
    constant_power_A_reac 13977.4004767;
    constant_power_B_reac 13977.4004767;
    constant_power_C_reac 13977.4004767;
}

object load {
    name N_900056858;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4000.0;
    constant_power_B_real 4000.0;
    constant_power_C_real 4000.0;
    constant_power_A_reac 2478.97735361;
    constant_power_B_reac 2478.97735361;
    constant_power_C_reac 2478.97735361;
}

object load {
    name N_900039268;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3465.294;
    constant_power_B_real 3465.294;
    constant_power_C_real 0;
    constant_power_A_reac 1138.98705757;
    constant_power_B_reac 1138.98705757;
    constant_power_C_reac 0;
}

object load {
    name N_900061044;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 8265.73666667;
    constant_power_B_real 8265.73666667;
    constant_power_C_real 8265.73666667;
    constant_power_A_reac 2716.81625993;
    constant_power_B_reac 2716.81625993;
    constant_power_C_reac 2716.81625993;
}

object load {
    name N_900061041;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9049.652;
    constant_power_B_real 9049.652;
    constant_power_C_real 0;
    constant_power_A_reac 2974.4767698;
    constant_power_B_reac 2974.4767698;
    constant_power_C_reac 0;
}

object load {
    name N_900059184;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1653.701;
    constant_power_C_real 1653.701;
    constant_power_A_reac 0;
    constant_power_B_reac 543.545233418;
    constant_power_C_reac 543.545233418;
}

object load {
    name N_900110384;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 8858.521;
    constant_power_B_real 8858.521;
    constant_power_C_real 0;
    constant_power_A_reac 2911.65504809;
    constant_power_B_reac 2911.65504809;
    constant_power_C_reac 0;
}

object load {
    name N_900076434;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 88.6406666667;
    constant_power_B_real 88.6406666667;
    constant_power_C_real 88.6406666667;
    constant_power_A_reac 29.1347782058;
    constant_power_B_reac 29.1347782058;
    constant_power_C_reac 29.1347782058;
}

object load {
    name N_900110389;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3465.294;
    constant_power_B_real 3465.294;
    constant_power_C_real 0;
    constant_power_A_reac 1138.98705757;
    constant_power_B_reac 1138.98705757;
    constant_power_C_reac 0;
}

object load {
    name N_900056750;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 7922.25433333;
    constant_power_B_real 7922.25433333;
    constant_power_C_real 7922.25433333;
    constant_power_A_reac 2603.91907655;
    constant_power_B_reac 2603.91907655;
    constant_power_C_reac 2603.91907655;
}

object load {
    name N_900056751;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2487.477;
    constant_power_B_real 2487.477;
    constant_power_C_real 2487.477;
    constant_power_A_reac 1020.76719538;
    constant_power_B_reac 1020.76719538;
    constant_power_C_reac 1020.76719538;
}

object load {
    name N_900056622;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 91.411;
    constant_power_C_real 91.411;
    constant_power_A_reac 0;
    constant_power_B_reac 30.0453427385;
    constant_power_C_reac 30.0453427385;
}

object load {
    name N_900076436;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4160.56866667;
    constant_power_B_real 4160.56866667;
    constant_power_C_real 4160.56866667;
    constant_power_A_reac 1367.51278924;
    constant_power_B_reac 1367.51278924;
    constant_power_C_reac 1367.51278924;
}

object load {
    name N_900056626;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900052249;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 6656.356;
    constant_power_B_real 6656.356;
    constant_power_C_real 0;
    constant_power_A_reac 2187.83841561;
    constant_power_B_reac 2187.83841561;
    constant_power_C_reac 0;
}

object load {
    name N_900056625;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 11501.119;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 3780.23500707;
}

object load {
    name N_900018105;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5251.956;
    constant_power_B_real 5251.956;
    constant_power_C_real 0;
    constant_power_A_reac 1726.2344583;
    constant_power_B_reac 1726.2344583;
    constant_power_C_reac 0;
}

object load {
    name N_900055524;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 1346.229;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 442.484074231;
}

object load {
    name N_900202612;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 17068.857;
    constant_power_B_real 17068.857;
    constant_power_C_real 17068.857;
    constant_power_A_reac 5610.26198947;
    constant_power_B_reac 5610.26198947;
    constant_power_C_reac 5610.26198947;
}

object load {
    name N_900056629;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900018530;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900080991;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 10337.7106667;
    constant_power_B_real 10337.7106667;
    constant_power_C_real 10337.7106667;
    constant_power_A_reac 3397.84118007;
    constant_power_B_reac 3397.84118007;
    constant_power_C_reac 3397.84118007;
}

object load {
    name N_900001035;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 27514.599;
    constant_power_B_real 27514.599;
    constant_power_C_real 0;
    constant_power_A_reac 9043.61135167;
    constant_power_B_reac 9043.61135167;
    constant_power_C_reac 0;
}

object load {
    name N_900060798;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3107.961;
    constant_power_B_real 3107.961;
    constant_power_C_real 0;
    constant_power_A_reac 1021.53738022;
    constant_power_B_reac 1021.53738022;
    constant_power_C_reac 0;
}

object load {
    name N_900060794;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2902.98;
    constant_power_B_real 2902.98;
    constant_power_C_real 2902.98;
    constant_power_A_reac 954.163383652;
    constant_power_B_reac 954.163383652;
    constant_power_C_reac 954.163383652;
}

object load {
    name N_900058970;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 515.224;
    constant_power_C_real 515.224;
    constant_power_A_reac 0;
    constant_power_B_reac 169.345939407;
    constant_power_C_reac 169.345939407;
}

object load {
    name N_900060811;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 14318.228;
    constant_power_B_real 14318.228;
    constant_power_C_real 0;
    constant_power_A_reac 4706.17395793;
    constant_power_B_reac 4706.17395793;
    constant_power_C_reac 0;
}

object load {
    name N_900060812;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7179.889;
    constant_power_B_real 7179.889;
    constant_power_C_real 0;
    constant_power_A_reac 2584.85692659;
    constant_power_B_reac 2584.85692659;
    constant_power_C_reac 0;
}

object load {
    name N_900058974;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3822.626;
    constant_power_C_real 3822.626;
    constant_power_A_reac 0;
    constant_power_B_reac 1256.43640624;
    constant_power_C_reac 1256.43640624;
}

object load {
    name N_900059001;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900060818;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1617.691;
    constant_power_B_real 1617.691;
    constant_power_C_real 1617.691;
    constant_power_A_reac 531.709318791;
    constant_power_B_reac 531.709318791;
    constant_power_C_reac 531.709318791;
}

object load {
    name N_900022510;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 6515.085;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 2141.40488339;
}

object load {
    name N_900055526;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900110387;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900118513;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5733.939;
    constant_power_C_real 5733.939;
    constant_power_A_reac 0;
    constant_power_B_reac 1884.65460937;
    constant_power_C_reac 1884.65460937;
}

object load {
    name N_900027894;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900055463;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 764.525;
    constant_power_C_real 764.525;
    constant_power_A_reac 0;
    constant_power_B_reac 473.810040318;
    constant_power_C_reac 473.810040318;
}

object load {
    name N_900002511;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900191677;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 116.341;
    constant_power_C_real 116.341;
    constant_power_A_reac 0;
    constant_power_B_reac 72.1016760742;
    constant_power_C_reac 72.1016760742;
}

object load {
    name N_900111240;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900023503;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7030.308;
    constant_power_B_real 7030.308;
    constant_power_C_real 0;
    constant_power_A_reac 2310.75049411;
    constant_power_B_reac 2310.75049411;
    constant_power_C_reac 0;
}

object load {
    name N_900028184;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4753.353;
    constant_power_C_real 4753.353;
    constant_power_A_reac 0;
    constant_power_B_reac 1562.3515774;
    constant_power_C_reac 1562.3515774;
}

object load {
    name N_900028182;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3382.193;
    constant_power_C_real 3382.193;
    constant_power_A_reac 0;
    constant_power_B_reac 1111.67307975;
    constant_power_C_reac 1111.67307975;
}

object load {
    name N_900021995;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3922.347;
    constant_power_C_real 3922.347;
    constant_power_A_reac 0;
    constant_power_B_reac 1289.2131139;
    constant_power_C_reac 1289.2131139;
}

object load {
    name N_900080950;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 18672.698;
    constant_power_B_real 18672.698;
    constant_power_C_real 0;
    constant_power_A_reac 6137.41903341;
    constant_power_B_reac 6137.41903341;
    constant_power_C_reac 0;
}

object load {
    name N_900010661;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 16836.175;
    constant_power_B_real 16836.175;
    constant_power_C_real 0;
    constant_power_A_reac 5533.78311451;
    constant_power_B_reac 5533.78311451;
    constant_power_C_reac 0;
}

object load {
    name N_900010663;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 9833.56733333;
    constant_power_B_real 9833.56733333;
    constant_power_C_real 9833.56733333;
    constant_power_A_reac 3232.13727967;
    constant_power_B_reac 3232.13727967;
    constant_power_C_reac 3232.13727967;
}

object load {
    name N_900026522;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900036487;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 5609.288;
    constant_power_C_real 5609.288;
    constant_power_A_reac 0;
    constant_power_B_reac 1843.68380697;
    constant_power_C_reac 1843.68380697;
}

object load {
    name N_900110849;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 5451.397;
    constant_power_B_real 5451.397;
    constant_power_C_real 0;
    constant_power_A_reac 1791.78754492;
    constant_power_B_reac 1791.78754492;
    constant_power_C_reac 0;
}

object load {
    name N_900052248;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 7321.16;
    constant_power_B_real 7321.16;
    constant_power_C_real 0;
    constant_power_A_reac 2406.34892347;
    constant_power_B_reac 2406.34892347;
    constant_power_C_reac 0;
}

object load {
    name N_900063534;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1944.553;
    constant_power_C_real 1944.553;
    constant_power_A_reac 0;
    constant_power_B_reac 639.143662778;
    constant_power_C_reac 639.143662778;
}

object load {
    name N_900056627;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 7462.432;
    constant_power_C_real 7462.432;
    constant_power_A_reac 0;
    constant_power_B_reac 2520.50726157;
    constant_power_C_reac 2520.50726157;
}

object load {
    name N_900186193;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 6515.085;
    constant_power_C_real 6515.085;
    constant_power_A_reac 0;
    constant_power_B_reac 2141.40488339;
    constant_power_C_reac 2141.40488339;
}

object load {
    name N_900059416;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 25295.8133333;
    constant_power_B_real 25295.8133333;
    constant_power_C_real 25295.8133333;
    constant_power_A_reac 8314.33177024;
    constant_power_B_reac 8314.33177024;
    constant_power_C_reac 8314.33177024;
}

object load {
    name N_900014659;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900059411;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 2243.71533333;
    constant_power_B_real 2243.71533333;
    constant_power_C_real 2243.71533333;
    constant_power_A_reac 966.446383207;
    constant_power_B_reac 966.446383207;
    constant_power_C_reac 966.446383207;
}

object load {
    name N_900059413;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 1351.76933333;
    constant_power_B_real 1351.76933333;
    constant_power_C_real 1351.76933333;
    constant_power_A_reac 444.305093735;
    constant_power_B_reac 444.305093735;
    constant_power_C_reac 444.305093735;
}

object load {
    name N_900059557;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1553.981;
    constant_power_C_real 1553.981;
    constant_power_A_reac 0;
    constant_power_B_reac 510.76885445;
    constant_power_C_reac 510.76885445;
}

object load {
    name N_900059556;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 6443.064;
    constant_power_B_real 6443.064;
    constant_power_C_real 6443.064;
    constant_power_A_reac 2117.73272545;
    constant_power_B_reac 2117.73272545;
    constant_power_C_reac 2117.73272545;
}

object load {
    name N_900058413;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 22005.031;
    constant_power_B_real 22005.031;
    constant_power_C_real 0;
    constant_power_A_reac 7232.70392367;
    constant_power_B_reac 7232.70392367;
    constant_power_C_reac 0;
}

object load {
    name N_900080882;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 14520.4393333;
    constant_power_B_real 14520.4393333;
    constant_power_C_real 14520.4393333;
    constant_power_A_reac 4772.63760908;
    constant_power_B_reac 4772.63760908;
    constant_power_C_reac 4772.63760908;
}

object load {
    name N_900080922;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 9423.605;
    constant_power_B_real 9423.605;
    constant_power_C_real 0;
    constant_power_A_reac 3097.38917698;
    constant_power_B_reac 3097.38917698;
    constant_power_C_reac 0;
}

object load {
    name N_900059558;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 7429.191;
    constant_power_C_real 7429.191;
    constant_power_A_reac 0;
    constant_power_B_reac 2441.85699604;
    constant_power_C_reac 2441.85699604;
}

object load {
    name N_900022630;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 166.201;
    constant_power_B_real 166.201;
    constant_power_C_real 0;
    constant_power_A_reac 103.002128787;
    constant_power_B_reac 103.002128787;
    constant_power_C_reac 0;
}

object load {
    name N_900059235;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 473.673;
    constant_power_C_real 473.673;
    constant_power_A_reac 0;
    constant_power_B_reac 155.688786152;
    constant_power_C_reac 155.688786152;
}

object load {
    name N_900049515;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 66.48;
    constant_power_C_real 66.48;
    constant_power_A_reac 0;
    constant_power_B_reac 21.8509193123;
    constant_power_C_reac 21.8509193123;
}

object load {
    name N_900056765;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 4360.01;
    constant_power_B_real 4360.01;
    constant_power_C_real 4360.01;
    constant_power_A_reac 1433.06598542;
    constant_power_B_reac 1433.06598542;
    constant_power_C_reac 1433.06598542;
}

object load {
    name N_900059233;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056769;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 16221.231;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 5331.66079613;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900191326;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 689.735;
    constant_power_C_real 689.735;
    constant_power_A_reac 0;
    constant_power_B_reac 427.459361248;
    constant_power_C_reac 427.459361248;
}

object load {
    name N_900059239;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 1512.43;
    constant_power_C_real 1512.43;
    constant_power_A_reac 0;
    constant_power_B_reac 497.111701196;
    constant_power_C_reac 497.111701196;
}

object load {
    name N_900107898;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2858.66;
    constant_power_B_real 2858.66;
    constant_power_C_real 0;
    constant_power_A_reac 939.596104111;
    constant_power_B_reac 939.596104111;
    constant_power_C_reac 0;
}

object load {
    name N_600066417;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 2193.855;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 721.085267567;
}

object load {
    name N_600066416;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 797.765;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 494.410342126;
}

object load {
    name N_900198018;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900198019;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0;
}

object load {
    name N_900186445;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900058981;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2168.925;
    constant_power_C_real 2168.925;
    constant_power_A_reac 0;
    constant_power_B_reac 712.891172825;
    constant_power_C_reac 712.891172825;
}

object load {
    name N_900056715;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 0.0;
    constant_power_B_real 0.0;
    constant_power_C_real 0.0;
    constant_power_A_reac 0.0;
    constant_power_B_reac 0.0;
    constant_power_C_reac 0.0;
}

object load {
    name N_900056712;
    phases A;
    nominal_voltage 7274.613;
    constant_power_A_real 15456.706;
    constant_power_B_real 0;
    constant_power_C_real 0;
    constant_power_A_reac 5080.37358062;
    constant_power_B_reac 0;
    constant_power_C_reac 0;
}

object load {
    name N_900059306;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 4138.408;
    constant_power_C_real 4138.408;
    constant_power_A_reac 0;
    constant_power_B_reac 1360.22893035;
    constant_power_C_reac 1360.22893035;
}

object load {
    name N_900012898;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 2476.397;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 813.952332013;
}

object load {
    name N_900029932;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 3207.682;
    constant_power_B_real 3207.682;
    constant_power_C_real 0;
    constant_power_A_reac 1054.31408787;
    constant_power_B_reac 1054.31408787;
    constant_power_C_reac 0;
}

object load {
    name N_900087370;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 19661.595;
    constant_power_B_real 19661.595;
    constant_power_C_real 0;
    constant_power_A_reac 6462.45375896;
    constant_power_B_reac 6462.45375896;
    constant_power_C_reac 0;
}

object load {
    name N_900079578;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 30099.026;
    constant_power_C_real 30099.026;
    constant_power_A_reac 0;
    constant_power_B_reac 9893.07142757;
    constant_power_C_reac 9893.07142757;
}

object load {
    name N_900059321;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 2276.956;
    constant_power_C_real 2276.956;
    constant_power_A_reac 0;
    constant_power_B_reac 748.399245392;
    constant_power_C_reac 748.399245392;
}

object load {
    name N_900060799;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 2459.777;
    constant_power_B_real 2459.777;
    constant_power_C_real 0;
    constant_power_A_reac 808.489602185;
    constant_power_B_reac 808.489602185;
    constant_power_C_reac 0;
}

object load {
    name N_900059040;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3215.992;
    constant_power_C_real 3215.992;
    constant_power_A_reac 0;
    constant_power_B_reac 1057.04545278;
    constant_power_C_reac 1057.04545278;
}

object load {
    name N_900059121;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 1279.749;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 420.633154919;
}

object load {
    name N_900059122;
    phases C;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 415.503;
    constant_power_A_reac 0;
    constant_power_B_reac 0;
    constant_power_C_reac 136.569231754;
}

object load {
    name N_900058938;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 83.101;
    constant_power_C_real 83.101;
    constant_power_A_reac 0;
    constant_power_B_reac 51.5013742656;
    constant_power_C_reac 51.5013742656;
}

object load {
    name N_900058934;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 963.967;
    constant_power_C_real 963.967;
    constant_power_A_reac 0;
    constant_power_B_reac 316.840630817;
    constant_power_C_reac 316.840630817;
}

object load {
    name N_900058936;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 3207.682;
    constant_power_C_real 3207.682;
    constant_power_A_reac 0;
    constant_power_B_reac 1054.31408787;
    constant_power_C_reac 1054.31408787;
}

object load {
    name N_900060857;
    phases AB;
    nominal_voltage 7274.613;
    constant_power_A_real 1096.928;
    constant_power_B_real 1096.928;
    constant_power_C_real 0;
    constant_power_A_reac 360.542798126;
    constant_power_B_reac 360.542798126;
    constant_power_C_reac 0;
}

object load {
    name N_900060851;
    phases ABC;
    nominal_voltage 7274.613;
    constant_power_A_real 5041.43466667;
    constant_power_B_real 5041.43466667;
    constant_power_C_real 5041.43466667;
    constant_power_A_reac 1657.03944223;
    constant_power_B_reac 1657.03944223;
    constant_power_C_reac 1657.03944223;
}

object load {
    name N_900058933;
    phases BC;
    nominal_voltage 7274.613;
    constant_power_A_real 0;
    constant_power_B_real 0.0;
