////////////////////////////////////////////////////////
// BEGIN
////////////////////////////////////////////////////////
// filename... ieee123_single_file.glm
// workdir.... /Users/david/Documents/GitHub/slacgismo/gridlabd-models/ieee123
// command.... /usr/local/opt/gridlabd/4.2.29-211225-develop/bin/gridlabd.bin -D glm_save_options=MINIMAL model/ieee123.glm -o ieee123_single_file.glm
// created.... Tue Dec 28 09:11:59 2021
// user....... david
// host....... (null)
// modules.... 4
// classes.... 83
// objects.... 326
// options.... MINIMAL

////////////////////////////////////////////////////////

// CLOCK
clock {
	timezone "PST8PDT";
	starttime "2018-03-01 00:00:00 PST";
	stoptime "2018-03-03 04:15:00 PST";
}

////////////////////////////////////////////////////////
// modules
module climate {
	message_flags "";
	library_path "/usr/local/opt/gridlabd/4.2.29-211225-develop/share/gridlabd/weather/US";
}
module powerflow {
	message_flags "";
	show_matrix_values "FALSE";
	primary_voltage_ratio "+60 pu";
	nominal_frequency "+60 Hz";
	require_voltage_control "FALSE";
	geographic_degree "+0";
	fault_impedance "+1e-06+0j Ohm";
	ground_impedance "+1e-06+0j Ohm";
	warning_underfrequency "+55 Hz";
	warning_overfrequency "+65 Hz";
	warning_undervoltage "+0.8 V";
	warning_overvoltage "+1.2 V";
	warning_voltageangle "+2";
	maximum_voltage_error "+1e-06 V";
	solver_method "NR";
	NR_matrix_file "";
	NR_matrix_output_interval "NEVER";
	NR_matrix_output_references "FALSE";
	NR_matrix_output_rhs "FALSE";
	NR_island_failure_handled "FALSE";
	line_capacitance "TRUE";
	line_limits "TRUE";
	lu_solver "";
	NR_iteration_limit "500";
	NR_deltamode_iteration_limit "10";
	NR_superLU_procs "1";
	default_maximum_voltage_error "+1e-06 pu";
	default_maximum_power_error "+0.0001 pu";
	NR_admit_change "FALSE";
	enable_subsecond_models "FALSE";
	all_powerflow_delta "FALSE";
	deltamode_timestep "+1e+07 ns";
	current_frequency "+60 Hz";
	master_frequency_update "FALSE";
	enable_frequency_dependence "FALSE";
	default_resistance "+0.0001 Ohm";
	enable_inrush "FALSE";
	low_voltage_impedance_level "+0.7 pu";
	enable_mesh_fault_current "FALSE";
	convergence_error_handling "IGNORE";
	solver_profile_enable "TRUE";
	solver_profile_filename "solver_nr_profile.csv";
	solver_profile_headers_included "TRUE";
	solver_headers "timestamp,duration[microsec],iteration,bus_count,branch_count,error";
	solver_py_config "/usr/local/var/gridlabd/solver_py.conf";
	solver_dump_enable "FALSE";
	violation_record "";
	violation_count "0";
	violation_active "0";
	violation_watchset "ALL";
	market_price_name "current_market.clearing_price";
	repair_time "+24 h";
	wind_speed_name "wind_speed";
	wind_dir_name "wind_dir";
	wind_gust_name "wind_gust";
	stop_on_pole_failure "FALSE";
	climate_impact_zone "NONE";
}
module generators {
	message_flags "";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
}
module residential {
	message_flags "";
	default_line_voltage "+240+0d V";
	default_line_current "+0+0j A";
	default_outdoor_temperature "+74 degF";
	default_humidity "+75 %";
	default_solar "+0 Btu/sf";
	default_etp_iterations "100";
	ANSI_voltage_check "TRUE";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
	all_house_delta "FALSE";
	implicit_enduses "DRYER|CLOTHESWASHER|WATERHEATER|RANGE|REFRIGERATOR|FREEZER|MICROWAVE|DISHWASHER|PLUGS|LIGHTS";
	implicit_enduse_source "ELCAP1990";
	house_low_temperature_warning "+55 degF";
	house_high_temperature_warning "+95 degF";
	thermostat_control_warning "+4.94066e-324";
	system_dwell_time "+1 s";
	aux_cutin_temperature "+10 degF";
	paneldump_filename "paneldump.csv";
	paneldump_interval "0";
	paneldump_resolution "+0";
}

////////////////////////////////////////////////////////
// classes
class solar {
	set phases;
}
// schedules

////////////////////////////////////////////////////////
// objects
object climate.climate {
	name "weather";
	latitude "35N25:60.00";
	longitude "119W2:60.00";
	guid "682564AAF482C0CD77B723E22B4AAB96";
	solar_elevation "-0.478066 rad";
	solar_azimuth "+1.32415 rad";
	solar_zenith "+2.04886 rad";
	tmyfile "data/CA-Bakersfield_Meadows_Field_high_wind.tmy3";
	temperature "+46.2276 degF";
	humidity "+0.757812 pu";
	extraterrestrial_direct_normal "+0 W/sf";
	pressure "+1002.09 mbar";
	wind_speed "+2.38437 m/s";
	wind_dir "+93.4375 rad";
	record.low "+30.922 degF";
	record.high "+107.962 degF";
	record.solar "+95.2906 W/sf";
	rainfall "+0.43307 in/h";
	interpolate "QUADRATIC";
	opq_sky_cov "+0.3 pu";
	heat_index "+45.1699 degF";
}
object powerflow.overhead_line_conductor {
	name "olc301c";
	guid "4A6F5A82BFAFDEC33C59151AA0DB8DE";
	geometric_mean_radius "+0.0244 ft";
	resistance "+0.306 Ohm/mile";
	diameter "+0.721 in";
}
object powerflow.overhead_line_conductor {
	name "olc301n";
	guid "50B019AB28D2506D7216E20A6AEE6751";
	geometric_mean_radius "+0.00814 ft";
	resistance "+0.592 Ohm/mile";
	diameter "+0.563 in";
}
object powerflow.overhead_line_conductor {
	name "olc309";
	guid "2D2A25F6F717BCF427D7D16FEAA58F1B";
	geometric_mean_radius "+0.00446 ft";
	resistance "+1.12 Ohm/mile";
	diameter "+0.398 in";
}
object powerflow.underground_line_conductor {
	name "ulc312";
	guid "21054418974D2E8669F8018778088AC";
	outer_diameter "+1.06 in";
	conductor_gmr "+0.0111 ft";
	conductor_diameter "+0.368 in";
	conductor_resistance "+0.97 Ohm/mile";
	neutral_gmr "+0.00208 ft";
	neutral_diameter "+0.0640837 in";
	neutral_resistance "+14.8722 Ohm/mile";
	neutral_strands "16";
}
object powerflow.line_spacing {
	name "ls500301";
	guid "6F93D3894550FA6A31330E589EBE4F83";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500302";
	guid "72BE58E589DA3961F4E20F67E2B03D6";
	distance_AB "+4.5 ft";
	distance_BC "+7 ft";
	distance_AC "+2.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500303";
	guid "60567C12FC36612E18F8D29688D92761";
	distance_AB "+7 ft";
	distance_BC "+2.5 ft";
	distance_AC "+4.5 ft";
	distance_AN "+5 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+4.272 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500304";
	guid "25E29E296F00F085192839EF09400619";
	distance_AB "+4.5 ft";
	distance_BC "+2.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500305";
	guid "55DEF6A90E33D7922635631E074B9447";
	distance_AB "+2.5 ft";
	distance_BC "+7 ft";
	distance_AC "+4.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500306";
	guid "5960BB2E3B2A7BC265CAE05334AE3BA9";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505307";
	guid "4C2CB8C12BB1B90F50F66C041E7DF79C";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505308";
	guid "76E41734CAFF5FA53F5FD1B1DFFD555";
	distance_AB "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510309";
	guid "5A2744A8C4085365457A30E5F4E7F57";
	distance_AN "+5.02494 ft";
	distance_AE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510310";
	guid "40BE6690AB6989966F230682D0C5B3A2";
	distance_BN "+5.02494 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510311";
	guid "7ED693DBA3E190B37F940059E91B9CD6";
	distance_CN "+5.02494 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls515312";
	guid "5C3D28123AC4820D6615DFAFEEDC40E3";
	distance_AB "+0.5 ft";
	distance_BC "+0.5 ft";
	distance_AC "+1 ft";
}
object powerflow.line_configuration {
	name "lc301";
	guid "561B4B8043C60DE56172CF5C82CE81F";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500301";
}
object powerflow.line_configuration {
	name "lc302";
	guid "3D64309368FE6DAB68627E4A548EBFCA";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500302";
}
object powerflow.line_configuration {
	name "lc303";
	guid "41AE3F17A9E57273E88C78CEFE88F3D";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500303";
}
object powerflow.line_configuration {
	name "lc304";
	guid "15852AD76A5253A4B09F625F8DEB642";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500304";
}
object powerflow.line_configuration {
	name "lc305";
	guid "3CD3C1AF59E2517E01EFE110BD4EB";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500305";
}
object powerflow.line_configuration {
	name "lc306";
	guid "701FA2F74055F2BE43FF8AD049D36142";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500306";
}
object powerflow.line_configuration {
	name "lc307";
	guid "23408A109196EADB137502FF8BEEFEE4";
	conductor_A "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls505307";
}
object powerflow.line_configuration {
	name "lc308";
	guid "5A2B9572CD1C0708CC1674D44A91672";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_N "olc301n";
	spacing "ls505308";
}
object powerflow.line_configuration {
	name "lc309";
	guid "41CA8E7A82A11472370E4AB7BEC9C3C9";
	conductor_A "olc309";
	conductor_N "olc309";
	spacing "ls510309";
}
object powerflow.line_configuration {
	name "lc310";
	guid "746FCC5C3298FDCD3BE39B988A206089";
	conductor_B "olc309";
	conductor_N "olc309";
	spacing "ls510310";
}
object powerflow.line_configuration {
	name "lc311";
	guid "41458641A5859B9C1F1B16BEFEC9B32";
	conductor_C "olc309";
	conductor_N "olc309";
	spacing "ls510311";
}
object powerflow.line_configuration {
	name "lc312";
	guid "40C82A74BDB53C2D259E005EAEB6F4BC";
	conductor_A "ulc312";
	conductor_B "ulc312";
	conductor_C "ulc312";
	spacing "ls515312";
}
object powerflow.transformer_configuration {
	name "tc500";
	guid "3C6A93C0D83BAFEB79F0A90E140915F5";
	connect_type "DELTA_DELTA";
	install_type "PADMOUNT";
	primary_voltage "+4160 V";
	secondary_voltage "+480 V";
	power_rating "+150 kVA";
	powerA_rating "+50 kVA";
	powerB_rating "+50 kVA";
	powerC_rating "+50 kVA";
	resistance "+0.0127 pu*Ohm";
	reactance "+0.0272 pu*Ohm";
	impedance "+0.0127+0.0272j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.transformer_configuration {
	name "tc9999";
	guid "7A8104469DB30E481366A08906D7EBF1";
	connect_type "DELTA_GWYE";
	install_type "PADMOUNT";
	primary_voltage "+115 V";
	secondary_voltage "+4160 V";
	power_rating "+5000 kVA";
	powerA_rating "+1666.67 kVA";
	powerB_rating "+1666.67 kVA";
	powerC_rating "+1666.67 kVA";
	resistance "+0.01 pu*Ohm";
	reactance "+0.08 pu*Ohm";
	impedance "+0.01+0.08j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.regulator_configuration {
	name "rc501";
	guid "52A8AAFF0F19A8921D7FC2EFB06BEA01";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+700 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+3 V";
	compensator_x_setting_A "+7.5 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc502";
	guid "49A0A74EA75CE302227148EC2F31B071";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "-1";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc503";
	guid "16EF7BB7962932B23BC04E4E1933ACEB";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+20 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_r_setting_C "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	compensator_x_setting_C "+0.4 V";
	CT_phase "CA";
	PT_phase "CA";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "-1";
}
object powerflow.regulator_configuration {
	name "rc504";
	guid "21352F15644FBB8C1950DDE590F97441";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+300 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.6 V";
	compensator_r_setting_B "+1.4 V";
	compensator_r_setting_C "+0.2 V";
	compensator_x_setting_A "+1.3 V";
	compensator_x_setting_B "+2.6 V";
	compensator_x_setting_C "+1.4 V";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "8";
	tap_pos_B "1";
	tap_pos_C "5";
}
object powerflow.node {
	name "node_3";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:7.92";
	guid "71837987BE6285FF2B94CD084BA15E66";
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2373.01+119.501d V";
	voltage_BC "+1168.57-2065.33j V";
	voltage_CA "+2373.01+119.501d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_8";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:1.86";
	guid "18ACC850AE21F7CF447916F022164EAA";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2343.47-0.548508d V";
	voltage_B "+2360.56-120.667d V";
	voltage_C "+2349.94+118.997d V";
	voltage_AB "+4076.25+29.5121d V";
	voltage_BC "+4086.31-90.9093d V";
	voltage_CA "+4055.26+149.178d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_13";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "44CC220536E5E8BC71ACDE26A45F5C4F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2319.93-0.941153d V";
	voltage_B "+2351.62-120.877d V";
	voltage_C "+2331.69+118.738d V";
	voltage_AB "+4044.41+29.3157d V";
	voltage_BC "+4063.73-91.2092d V";
	voltage_CA "+4021.9+148.814d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.substation {
	name "node_14";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "1019820915D0BB9969DA4052A166390B";
	base_power "+100 VA";
	power_convergence_value "+1 VA";
	distribution_load "+67051.5+26.5739d VA";
	distribution_power_A "+67051.5+26.5739d VA";
	distribution_voltage_A "+2401.78+0d V";
	distribution_voltage_AB "+2401.78+0d V";
	distribution_voltage_CA "-2401.78+0j V";
	distribution_current_A "+24.9682-12.4889j A";
	// class.parent = powerflow.node
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_AB "+2401.78+0d V";
	voltage_CA "-2401.78+0j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.meter {
	parent "node_14";
	name "substation_meter";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "2522A0EC523E958565953E92B19AB9CF";
	measured_energy_delta_timestep "-1 s";
	measured_voltage_A "+2401.78+0d V";
	measured_voltage_AB "+2401.78+0d V";
	measured_voltage_CA "-2401.78+0j V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_AB "+2401.78+0d V";
	voltage_CA "-2401.78+0j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "node_14";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_15";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "118W59:58.26";
	guid "6F90CCAE56D379896368A2BB8F0E789D";
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2328.33+118.71d V";
	voltage_BC "+1118.46-2042.09j V";
	voltage_CA "+2328.33+118.71d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_18";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "73A3F23577AAC88B65CF7FA561725EF7";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2298.52-1.39321d V";
	voltage_B "+2341.96-121.127d V";
	voltage_C "+2313.03+118.657d V";
	voltage_AB "+4013.43+29.0512d V";
	voltage_BC "+4035.74-91.4394d V";
	voltage_CA "+3994.75+148.528d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_21";
	groupid "nodevolts";
	latitude "35N23:18.12";
	longitude "118W59:58.26";
	guid "516CC7441668A5F470AE30D920A4DCFF";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2297.29-1.44969d V";
	voltage_B "+2342.14-121.123d V";
	voltage_C "+2310.03+118.632d V";
	voltage_AB "+4011.3+29.0354d V";
	voltage_BC "+4033.89-91.4731d V";
	voltage_CA "+3991.69+148.5d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_23";
	groupid "nodevolts";
	latitude "35N23:20.58";
	longitude "118W59:58.26";
	guid "2BFEA22F004A2C362AD713CDCC14694F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2296.35-1.50623d V";
	voltage_B "+2343.05-121.105d V";
	voltage_C "+2307.19+118.613d V";
	voltage_AB "+4009.75+29.0302d V";
	voltage_BC "+4032.98-91.4997d V";
	voltage_CA "+3989.17+148.476d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_25";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "67A47A782EEF4E374F5E1B03718ED5ED";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2294.8-1.56533d V";
	voltage_B "+2344.14-121.094d V";
	voltage_C "+2304.96+118.611d V";
	voltage_AB "+4007.95+29.0253d V";
	voltage_BC "+4032.25-91.5188d V";
	voltage_CA "+3987.05+148.45d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_26";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:2.46";
	guid "35474BAEC06F7E8849385132DA10111F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2394.59-1.59155d V";
	voltage_C "+2390.19+118.601d V";
	voltage_AB "+2394.59-1.59155d V";
	voltage_BC "+1144.2-2098.53j V";
	voltage_CA "+4147.75+148.535d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_27";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:5.82";
	guid "6C1B21C7C6FDC2B42AE2E8D92F13CA15";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2393.72-1.60917d V";
	voltage_C "+2390.11+118.61d V";
	voltage_AB "+2393.72-1.60917d V";
	voltage_BC "+1144.5-2098.27j V";
	voltage_CA "+4147.49+148.525d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_36";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:53.70";
	guid "5C2F4247CDA00AE729D0A520691FD23";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2289.77-1.50158d V";
	voltage_B "+2334.65-121.264d V";
	voltage_AB "+4000.13+28.9398d V";
	voltage_BC "+2334.65-121.264d V";
	voltage_CA "-2288.98+60.0024j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_40";
	groupid "nodevolts";
	latitude "35N23:17.64";
	longitude "118W59:53.70";
	guid "6BEEA29C74C5494F72EBB8DD00C7186A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2288.29-1.52293d V";
	voltage_B "+2333.19-121.261d V";
	voltage_C "+2307.8+118.545d V";
	voltage_AB "+3997.1+28.9309d V";
	voltage_BC "+4023.15-91.5385d V";
	voltage_CA "+3981.7+148.371d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_44";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:53.70";
	guid "69BA65BC8BEE04675E15C9F7D9CFFD2";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2281.87-1.59272d V";
	voltage_B "+2328.87-121.342d V";
	voltage_C "+2303.62+118.474d V";
	voltage_AB "+3988.04+28.8717d V";
	voltage_BC "+4015.6-91.6136d V";
	voltage_CA "+3972.5+148.284d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_54";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:49.44";
	guid "3DC65172AD3F422829004619ECB7EA9E";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2284.59-1.47525d V";
	voltage_B "+2336.16-121.263d V";
	voltage_C "+2307.22+118.351d V";
	voltage_AB "+3997.49+29.0016d V";
	voltage_BC "+4029.1-91.6607d V";
	voltage_CA "+3973.15+148.274d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_57";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:49.44";
	guid "3D49A785E30805D77E1C5521D6507B40";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2271.7-1.74438d V";
	voltage_B "+2324.52-121.414d V";
	voltage_C "+2296.55+118.168d V";
	voltage_AB "+3973.89+28.8036d V";
	voltage_BC "+4010.39-91.8213d V";
	voltage_CA "+3954.5+148.032d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_61";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "732524EEBF640CF8350F53BCF7A90AB3";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2244.51-2.35922d V";
	voltage_B "+2302.01-121.69d V";
	voltage_C "+2272.39+117.779d V";
	voltage_AB "+3924.17+28.3993d V";
	voltage_BC "+3972.13-92.1676d V";
	voltage_CA "+3914.49+147.506d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_67";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "692FB386CFA57FCB50B80B17A935D9EF";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2373.03-2.5525d V";
	voltage_B "+2383.29-121.811d V";
	voltage_C "+2377.43+117.653d V";
	voltage_AB "+4103.64+27.8905d V";
	voltage_BC "+4133.98-92.1194d V";
	voltage_CA "+4118.28+147.52d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_72";
	groupid "nodevolts";
	latitude "35N23:21.84";
	longitude "118W59:34.32";
	guid "14BB77099B8F8A9E50FF1EBE41689172";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2370.24-2.61472d V";
	voltage_B "+2377.44-121.862d V";
	voltage_C "+2373.6+117.56d V";
	voltage_AB "+4095.93+27.8125d V";
	voltage_BC "+4126.45-92.1774d V";
	voltage_CA "+4111.9+147.449d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_78";
	groupid "nodevolts";
	latitude "35N23:18.48";
	longitude "118W59:28.50";
	guid "729D8AEB9CB736DB4A7AD095425E5002";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2365.07-2.6903d V";
	voltage_B "+2372.08-121.955d V";
	voltage_C "+2370.62+117.49d V";
	voltage_AB "+4087.21+27.7271d V";
	voltage_BC "+4118.74-92.2426d V";
	voltage_CA "+4104.94+147.361d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_81";
	groupid "nodevolts";
	latitude "35N23:9.48";
	longitude "118W59:31.68";
	guid "79AF7420A693EAF11B3C757BDCEE051A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.46-2.75367d V";
	voltage_B "+2371.65-121.923d V";
	voltage_C "+2365+117.395d V";
	voltage_AB "+4084.32+27.7129d V";
	voltage_BC "+4116.09-92.3097d V";
	voltage_CA "+4098.89+147.317d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_89";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:43.08";
	guid "6E08C81663CD5F247B981926AFC0E139";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2359.37-2.66957d V";
	voltage_B "+2363.18-122.176d V";
	voltage_C "+2374.74+117.487d V";
	voltage_AB "+4079.64+27.6041d V";
	voltage_BC "+4110.11-92.2644d V";
	voltage_CA "+4103.1+147.302d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_91";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:45.84";
	guid "9F85829D91E22CD604A1550A4B86A22";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2358.85-2.67713d V";
	voltage_B "+2362.79-122.184d V";
	voltage_C "+2374.31+117.478d V";
	voltage_AB "+4078.87+27.5972d V";
	voltage_BC "+4109.42-92.2734d V";
	voltage_CA "+4102.24+147.293d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_93";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:48.54";
	guid "24F8CECF4A75E75D42C9B66C6B723245";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2358.01-2.68218d V";
	voltage_B "+2362.49-122.201d V";
	voltage_C "+2374.59+117.483d V";
	voltage_AB "+4078.13+27.5901d V";
	voltage_BC "+4108.95-92.275d V";
	voltage_CA "+4101.97+147.285d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_97";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "3BA399BF6ADA41602B52EE494B02B2F8";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2370.57-2.60791d V";
	voltage_B "+2382.04-121.835d V";
	voltage_C "+2375.64+117.633d V";
	voltage_AB "+4099.77+27.8594d V";
	voltage_BC "+4131.25-92.145d V";
	voltage_CA "+4115.33+147.478d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_101";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:38.58";
	guid "3ED8BA546B5F186F74F0ABCE1DCB744";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2368.61-2.65304d V";
	voltage_B "+2381.34-121.851d V";
	voltage_C "+2374.26+117.622d V";
	voltage_AB "+4096.86+27.8382d V";
	voltage_BC "+4129.37-92.1631d V";
	voltage_CA "+4113.13+147.445d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_105";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:38.58";
	guid "1B2C235249CD43FB2DB8ECB1E5FE8B77";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2365.39-2.69523d V";
	voltage_B "+2380.93-121.898d V";
	voltage_C "+2374.93+117.653d V";
	voltage_AB "+4093.83+27.8135d V";
	voltage_BC "+4127.99-92.1639d V";
	voltage_CA "+4112.42+147.413d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_108";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:38.58";
	guid "3CC62988ABA6FE8F320FD1C3140F90B6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2361.79-2.76797d V";
	voltage_B "+2382.51-121.911d V";
	voltage_C "+2374.54+117.696d V";
	voltage_AB "+4090.85+27.8074d V";
	voltage_BC "+4127.86-92.1627d V";
	voltage_CA "+4111.34+147.376d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_110";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:29.46";
	guid "2EC7BA3E9D8788B3DA2E8BC38196AC4";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2347.04-2.88983d V";
	voltage_AB "+2347.04-2.88983d V";
	voltage_CA "-2344.05+118.327j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_135";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "18620908BC128FAD759A1F2495EFF566";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2298.52-1.39275d V";
	voltage_B "+2341.95-121.126d V";
	voltage_C "+2313.03+118.658d V";
	voltage_AB "+4013.42+29.0517d V";
	voltage_BC "+4035.74-91.439d V";
	voltage_CA "+3994.74+148.528d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_149";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "4B5B3ED96519A372B915C26F441F0D0";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.73+0.00242565d V";
	voltage_B "+2401.72-119.998d V";
	voltage_C "+2401.71+120.002d V";
	voltage_AB "+4159.92+30.0023d V";
	voltage_BC "+4159.89-89.9978d V";
	voltage_CA "+4159.9+150.003d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_150";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "55A07B538659806475403317287C6AA1";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	voltage_AB "+3602.67+2080j V";
	voltage_CA "-3602.67+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_151";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "3C9218F1C89DCF916EEB7DCC3E215197";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2278.28-1.64439d V";
	voltage_B "+2325.18-121.375d V";
	voltage_C "+2299.5+118.389d V";
	voltage_AB "+3981.36+28.8291d V";
	voltage_BC "+4009.86-91.6758d V";
	voltage_CA "+3965.15+148.219d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_152";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "5797FEDF46626FE95B23C50A30146A33";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2319.92-0.93987d V";
	voltage_B "+2351.61-120.876d V";
	voltage_C "+2331.68+118.739d V";
	voltage_AB "+4044.39+29.3168d V";
	voltage_BC "+4063.71-91.2082d V";
	voltage_CA "+4021.87+148.815d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_160";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "5BA356335412850E298E6355A659C237";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2244.49-2.35826d V";
	voltage_B "+2302.01-121.69d V";
	voltage_C "+2272.38+117.78d V";
	voltage_AB "+3924.16+28.4002d V";
	voltage_BC "+3972.11-92.1668d V";
	voltage_CA "+3914.47+147.507d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_197";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "4851F2468F757E666D41644446B4656C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2370.57-2.6077d V";
	voltage_B "+2382.03-121.835d V";
	voltage_C "+2375.64+117.634d V";
	voltage_AB "+4099.77+27.8595d V";
	voltage_BC "+4131.25-92.1449d V";
	voltage_CA "+4115.33+147.478d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_250";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:51.60";
	guid "3C2A9C0516EA8E38225FC8CDE2D0E389";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2294.28-1.61849d V";
	voltage_B "+2344.91-121.071d V";
	voltage_C "+2301.83+118.582d V";
	voltage_AB "+4006.62+29.0202d V";
	voltage_BC "+4031.27-91.5492d V";
	voltage_CA "+3984.36+148.428d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_300";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "639A965E7D8E6EBE31898E7F2A3588C6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2361.79-2.76797d V";
	voltage_B "+2382.51-121.911d V";
	voltage_C "+2374.54+117.696d V";
	voltage_AB "+4090.85+27.8074d V";
	voltage_BC "+4127.86-92.1627d V";
	voltage_CA "+4111.34+147.376d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_450";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:11.04";
	guid "67B30B462D31AB9956D81E4282DC201C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2371.13-2.60934d V";
	voltage_B "+2379.25-121.845d V";
	voltage_C "+2373.57+117.566d V";
	voltage_AB "+4098.01+27.8304d V";
	voltage_BC "+4128.23-92.1782d V";
	voltage_CA "+4112.67+147.462d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_610";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "74D3AE5B528D864830E71C884685821A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+258.981-2.35922d V";
	voltage_B "+265.617-121.69d V";
	voltage_C "+262.199+117.779d V";
	voltage_AB "+452.789+28.3993d V";
	voltage_BC "+458.322-92.1676d V";
	voltage_CA "+451.672+147.506d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_901";
	groupid "nodevolts";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "2C65D08AFBF9EE5F39D7B71DF9934F4";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2382-0.361864d V";
	voltage_AB "+2382-0.361864d V";
	voltage_CA "-2381.95+15.044j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_2501";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "57BFDDF0BF8714466957A4EC1BF1B4D6";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2395.2-1.56531d V";
	voltage_C "+2391.4+118.611d V";
	voltage_AB "+2395.2-1.56531d V";
	voltage_BC "+1145.15-2099.38j V";
	voltage_CA "+4148.99+148.549d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_6101";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "3D534D2B08A1984D407195388152B67";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2244.51-2.35922d V";
	voltage_B "+2302.01-121.69d V";
	voltage_C "+2272.39+117.779d V";
	voltage_AB "+3924.17+28.3993d V";
	voltage_BC "+3972.13-92.1676d V";
	voltage_CA "+3914.49+147.506d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_15001";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "4C52E56D19F9BEC57EF57482C1652120";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.74+0.000728549d V";
	voltage_B "+2401.74-119.999d V";
	voltage_C "+2401.73+120.001d V";
	voltage_AB "+4159.93+30.0007d V";
	voltage_BC "+4159.92-89.9994d V";
	voltage_CA "+4159.92+150.001d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_16001";
	groupid "nodevolts";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "2DCB6E74DC158C5518B7F1CF69ABDC8F";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2384.75-2.35797d V";
	voltage_B "+2388.31-121.689d V";
	voltage_C "+2385.98+117.78d V";
	voltage_AB "+4119.6+28.0014d V";
	voltage_BC "+4145.67-91.9706d V";
	voltage_CA "+4134.45+147.703d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_1";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "6D86DBDCBD0CD2E43C0ABD1FC2A9E74D";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2375.67-0.257953d V";
	measured_voltage_B "+2383.33-120.281d V";
	measured_voltage_C "+2376.96+119.534d V";
	measured_voltage_AB "+4121.9+29.7835d V";
	measured_voltage_BC "+4126.36-90.418d V";
	measured_voltage_CA "+4111.57+149.629d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2375.67-0.257953d V";
	voltage_B "+2383.33-120.281d V";
	voltage_C "+2376.96+119.534d V";
	voltage_AB "+4121.9+29.7835d V";
	voltage_BC "+4126.36-90.418d V";
	voltage_CA "+4111.57+149.629d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_2";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "119W0:7.92";
	guid "17A452C1320AFAB02524254DF41B1F68";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_B "+2382.77-120.286d V";
	measured_voltage_AB "+2382.77+59.714d V";
	measured_voltage_BC "+2382.77-120.286d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2382.77-120.286d V";
	voltage_AB "+1201.67+2057.57j V";
	voltage_BC "+2382.77-120.286d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_4";
	groupid "nodevolts";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "1B278730D6DB73D670209A2B9A98959A";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2371.73+119.491d V";
	measured_voltage_BC "+2371.73-60.5092d V";
	measured_voltage_CA "+2371.73+119.491d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2371.73+119.491d V";
	voltage_BC "+1167.56-2064.43j V";
	voltage_CA "+2371.73+119.491d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_5";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:3.96";
	guid "3C915C94B444D610742DC65D79F75E9C";
	constant_current_C "-0.557814+9.29333j A";
	constant_current_C_real "-0.557814 A";
	constant_current_C_reac "+9.29333 A";
	measured_voltage_C "+2369.96+119.476d V";
	measured_voltage_BC "+2369.96-60.5238d V";
	measured_voltage_CA "+2369.96+119.476d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2369.96+119.476d V";
	voltage_BC "+1166.17-2063.19j V";
	voltage_CA "+2369.96+119.476d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_6";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "26A3F24EE19B3EB13E0F8B45097EAC32";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	measured_voltage_C "+2368.4+119.463d V";
	measured_voltage_BC "+2368.4-60.5366d V";
	measured_voltage_CA "+2368.4+119.463d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2368.4+119.463d V";
	voltage_BC "+1164.94-2062.09j V";
	voltage_CA "+2368.4+119.463d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_7";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:4.26";
	guid "7272D3C981D5774913A7AB550CBDBA8A";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2356.15-0.435317d V";
	measured_voltage_B "+2369.76-120.513d V";
	measured_voltage_C "+2360.7+119.215d V";
	measured_voltage_AB "+4094.36+29.6212d V";
	measured_voltage_BC "+4102.31-90.7118d V";
	measured_voltage_CA "+4077.7+149.358d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2356.15-0.435317d V";
	voltage_B "+2369.76-120.513d V";
	voltage_C "+2360.7+119.215d V";
	voltage_AB "+4094.36+29.6212d V";
	voltage_BC "+4102.31-90.7118d V";
	voltage_CA "+4077.7+149.358d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_9";
	groupid "nodevolts";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "12DD6142090113FE690D04E2872973E6";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2352.58-0.361811d V";
	measured_voltage_AB "+2352.58-0.361811d V";
	measured_voltage_CA "+2352.58+179.638d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2352.58-0.361811d V";
	voltage_AB "+2352.58-0.361811d V";
	voltage_CA "-2352.53+14.8559j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_10";
	groupid "nodevolts";
	latitude "35N23:10.98";
	longitude "119W0:1.86";
	guid "2A9F349DC2562DEE56EFE5EF1533A0D2";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	measured_voltage_A "+2400.99-0.00642347d V";
	measured_voltage_AB "+2400.99-0.00642347d V";
	measured_voltage_CA "+2400.99+179.994d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2400.99-0.00642347d V";
	voltage_AB "+2400.99-0.00642347d V";
	voltage_CA "-2400.99+0.269176j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_11";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "36F9C34FBB64A9C930C1B6EC1152804F";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	measured_voltage_A "+2400.2-0.0128381d V";
	measured_voltage_AB "+2400.2-0.0128381d V";
	measured_voltage_CA "+2400.2+179.987d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2400.2-0.0128381d V";
	voltage_AB "+2400.2-0.0128381d V";
	voltage_CA "-2400.2+0.537806j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_12";
	groupid "nodevolts";
	latitude "35N23:4.80";
	longitude "119W0:1.86";
	guid "643C4CE2852A0B18107880EFE78D200B";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_B "+2359.84-120.673d V";
	measured_voltage_AB "+2359.84+59.3269d V";
	measured_voltage_BC "+2359.84-120.673d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2359.84-120.673d V";
	voltage_AB "+1203.84+2029.68j V";
	voltage_BC "+2359.84-120.673d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_16";
	groupid "nodevolts";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "142FC318A70F08D14C50296595CFAC67";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2325.88+118.689d V";
	measured_voltage_BC "+2325.88-61.3108d V";
	measured_voltage_CA "+2325.88+118.689d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2325.88+118.689d V";
	voltage_BC "+1116.56-2040.35j V";
	voltage_CA "+2325.88+118.689d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_17";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "118W59:54.00";
	guid "598A47182CCC6346125D23B893CC788A";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2327.19+118.7d V";
	measured_voltage_BC "+2327.19-61.2998d V";
	measured_voltage_CA "+2327.19+118.7d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2327.19+118.7d V";
	voltage_BC "+1117.58-2041.28j V";
	voltage_CA "+2327.19+118.7d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_19";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:55.20";
	guid "2E9A94C5636EEE76146E4F0038CACB83";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2295.29-1.42067d V";
	measured_voltage_AB "+2295.29-1.42067d V";
	measured_voltage_CA "+2295.29+178.579d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2295.29-1.42067d V";
	voltage_AB "+2295.29-1.42067d V";
	voltage_CA "-2294.59+56.9067j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_20";
	groupid "nodevolts";
	latitude "35N23:11.94";
	longitude "118W59:55.20";
	guid "3832C38FA5FA92915F03BFE31E2FC94";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	measured_voltage_A "+2293.24-1.43814d V";
	measured_voltage_AB "+2293.24-1.43814d V";
	measured_voltage_CA "+2293.24+178.562d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2293.24-1.43814d V";
	voltage_AB "+2293.24-1.43814d V";
	voltage_CA "-2292.52+57.555j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_22";
	groupid "nodevolts";
	latitude "35N23:18.12";
	longitude "119W0:4.56";
	guid "3907A20E0658C10F6C6EADCEB712FDD2";
	constant_impedance_B "+115.371+57.6853j Ohm";
	constant_impedance_B_real "+115.371 Ohm";
	constant_impedance_B_reac "+57.6853 Ohm";
	measured_voltage_B "+2338.91-121.15d V";
	measured_voltage_AB "+2338.91+58.8497d V";
	measured_voltage_BC "+2338.91-121.15d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2338.91-121.15d V";
	voltage_AB "+1209.88+2001.67j V";
	voltage_BC "+2338.91-121.15d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_24";
	groupid "nodevolts";
	latitude "35N23:20.58";
	longitude "119W0:4.92";
	guid "34991F7FAAF888662A4A4D53E9FA180D";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2303.56+118.582d V";
	measured_voltage_BC "+2303.56-61.418d V";
	measured_voltage_CA "+2303.56+118.582d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2303.56+118.582d V";
	voltage_BC "+1102.06-2022.83j V";
	voltage_CA "+2303.56+118.582d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_28";
	groupid "nodevolts";
	latitude "35N23:25.26";
	longitude "118W59:58.26";
	guid "63C73479E566156B7A52BDCF2449B548";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	measured_voltage_A "+2293.95-1.5927d V";
	measured_voltage_B "+2344.67-121.092d V";
	measured_voltage_C "+2304.11+118.614d V";
	measured_voltage_AB "+4007.07+29.0232d V";
	measured_voltage_BC "+4031.96-91.5255d V";
	measured_voltage_CA "+3986.19+148.438d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2293.95-1.5927d V";
	voltage_B "+2344.67-121.092d V";
	voltage_C "+2304.11+118.614d V";
	voltage_AB "+4007.07+29.0232d V";
	voltage_BC "+4031.96-91.5255d V";
	voltage_CA "+3986.19+148.438d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_29";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:58.26";
	guid "48300A3152E5A5049D906CDF8C7B8AE";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	measured_voltage_A "+2293.62-1.61451d V";
	measured_voltage_B "+2345.02-121.084d V";
	measured_voltage_C "+2302.98+118.606d V";
	measured_voltage_AB "+4006.49+29.0212d V";
	measured_voltage_BC "+4031.6-91.5362d V";
	measured_voltage_CA "+3985.2+148.429d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2293.62-1.61451d V";
	voltage_B "+2345.02-121.084d V";
	voltage_C "+2302.98+118.606d V";
	voltage_AB "+4006.49+29.0212d V";
	voltage_BC "+4031.6-91.5362d V";
	voltage_CA "+3985.2+148.429d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_30";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:54.00";
	guid "1E7F3D5EC30327343DDC1D9C45331C03";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_A "+2294.28-1.61849d V";
	measured_voltage_B "+2344.91-121.071d V";
	measured_voltage_C "+2301.83+118.582d V";
	measured_voltage_AB "+4006.62+29.0202d V";
	measured_voltage_BC "+4031.27-91.5492d V";
	measured_voltage_CA "+3984.36+148.428d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2294.28-1.61849d V";
	voltage_B "+2344.91-121.071d V";
	voltage_C "+2301.83+118.582d V";
	voltage_AB "+4006.62+29.0202d V";
	voltage_BC "+4031.27-91.5492d V";
	voltage_CA "+3984.36+148.428d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_31";
	groupid "nodevolts";
	latitude "35N23:25.50";
	longitude "119W0:2.46";
	guid "6AC3881F2CE0E98536F4BEAFEFA861A2";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2388.76+118.589d V";
	measured_voltage_BC "+2388.76-61.4108d V";
	measured_voltage_CA "+2388.76+118.589d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2388.76+118.589d V";
	voltage_BC "+1143.08-2097.51j V";
	voltage_CA "+2388.76+118.589d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_32";
	groupid "nodevolts";
	latitude "35N23:28.50";
	longitude "119W0:2.46";
	guid "1CF55C16A7CC1C72169A3D04C5EA875D";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2387.81+118.581d V";
	measured_voltage_BC "+2387.81-61.4186d V";
	measured_voltage_CA "+2387.81+118.581d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2387.81+118.581d V";
	voltage_BC "+1142.34-2096.83j V";
	voltage_CA "+2387.81+118.581d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_33";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "119W0:5.82";
	guid "16C78408275F79D71F69F3FC710E542A";
	constant_current_A "+16.6543-8.32717j A";
	constant_current_A_real "+16.6543 A";
	constant_current_A_reac "-8.32717 A";
	measured_voltage_A "+2390.56-1.63495d V";
	measured_voltage_AB "+2390.56-1.63495d V";
	measured_voltage_CA "+2390.56+178.365d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2390.56-1.63495d V";
	voltage_AB "+2390.56-1.63495d V";
	voltage_CA "-2389.59+68.206j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_34";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:58.26";
	guid "6EE2421DA7DADB8348FC1DAC8C3234C0";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	measured_voltage_C "+2329.31+118.718d V";
	measured_voltage_BC "+2329.31-61.2821d V";
	measured_voltage_CA "+2329.31+118.718d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2329.31+118.718d V";
	voltage_BC "+1119.23-2042.79j V";
	voltage_CA "+2329.31+118.718d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_35";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:53.70";
	guid "68AE0E278352B62270C7622A892374C";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2291.92-1.48371d V";
	measured_voltage_B "+2335.87-121.214d V";
	measured_voltage_C "+2310.38+118.592d V";
	measured_voltage_AB "+4002.39+28.9668d V";
	measured_voltage_BC "+4027.71-91.492d V";
	measured_voltage_CA "+3987.24+148.422d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2291.92-1.48371d V";
	voltage_B "+2335.87-121.214d V";
	voltage_C "+2310.38+118.592d V";
	voltage_AB "+4002.39+28.9668d V";
	voltage_BC "+4027.71-91.492d V";
	voltage_CA "+3987.24+148.422d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_37";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:57.30";
	guid "7AC59526D3DE4FAD1261C9AE6597904C";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	measured_voltage_A "+2287.97-1.51699d V";
	measured_voltage_AB "+2287.97-1.51699d V";
	measured_voltage_CA "+2287.97+178.483d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2287.97-1.51699d V";
	voltage_AB "+2287.97-1.51699d V";
	voltage_CA "-2287.16+60.57j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_38";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:50.64";
	guid "2934693913878B71394AD293BF4C7D2F";
	constant_current_B "-7.76935-5.12975j A";
	constant_current_B_real "-7.76935 A";
	constant_current_B_reac "-5.12975 A";
	measured_voltage_B "+2333.05-121.277d V";
	measured_voltage_AB "+2333.05+58.7225d V";
	measured_voltage_BC "+2333.05-121.277d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2333.05-121.277d V";
	voltage_AB "+1211.28+1993.97j V";
	voltage_BC "+2333.05-121.277d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_39";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:50.64";
	guid "2BAB6F47967FFFEE5C26203C51D20CBB";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_B "+2331.99-121.286d V";
	measured_voltage_AB "+2331.99+58.7137d V";
	measured_voltage_BC "+2331.99-121.286d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2331.99-121.286d V";
	voltage_AB "+1211.04+1992.88j V";
	voltage_BC "+2331.99-121.286d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_41";
	groupid "nodevolts";
	latitude "35N23:17.64";
	longitude "118W59:49.74";
	guid "12B105AB07D15CEB1B4A8648C1C6012";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2306.73+118.536d V";
	measured_voltage_BC "+2306.73-61.4642d V";
	measured_voltage_CA "+2306.73+118.536d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2306.73+118.536d V";
	voltage_BC "+1101.94-2026.51j V";
	voltage_CA "+2306.73+118.536d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_42";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:53.70";
	guid "22099D0EBD8CD3BF1DB5983AA8EDA274";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2284.49-1.56078d V";
	measured_voltage_B "+2330.56-121.313d V";
	measured_voltage_C "+2305.63+118.506d V";
	measured_voltage_AB "+3991.82+28.8948d V";
	measured_voltage_BC "+4018.72-91.5808d V";
	measured_voltage_CA "+3976.51+148.321d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2284.49-1.56078d V";
	voltage_B "+2330.56-121.313d V";
	voltage_C "+2305.63+118.506d V";
	voltage_AB "+3991.82+28.8948d V";
	voltage_BC "+4018.72-91.5808d V";
	voltage_CA "+3976.51+148.321d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_43";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:47.64";
	guid "21668ABE845320387B9481F5BFDBF677";
	constant_impedance_B "+115.371+57.6853j Ohm";
	constant_impedance_B_real "+115.371 Ohm";
	constant_impedance_B_reac "+57.6853 Ohm";
	measured_voltage_B "+2327.5-121.339d V";
	measured_voltage_AB "+2327.5+58.6609d V";
	measured_voltage_BC "+2327.5-121.339d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2327.5-121.339d V";
	voltage_AB "+1210.54+1987.93j V";
	voltage_BC "+2327.5-121.339d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_45";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:51.30";
	guid "3784B9B26F49E43E7D9C98E85D9716A3";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	measured_voltage_A "+2280.58-1.60383d V";
	measured_voltage_AB "+2280.58-1.60383d V";
	measured_voltage_CA "+2280.58+178.396d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2280.58-1.60383d V";
	voltage_AB "+2280.58-1.60383d V";
	voltage_CA "-2279.68+63.8298j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_46";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:47.64";
	guid "3ED20D9C44AC942E487AD486CD8A1874";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2279.58-1.61238d V";
	measured_voltage_AB "+2279.58-1.61238d V";
	measured_voltage_CA "+2279.58+178.388d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2279.58-1.61238d V";
	voltage_AB "+2279.58-1.61238d V";
	voltage_CA "-2278.68+64.142j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_47";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:53.70";
	guid "25C5491C4B99D1AB419208749B4FDFCF";
	constant_current_A "+14.5725-10.409j A";
	constant_current_B "-16.3007-7.41571j A";
	constant_current_C "+1.72815+17.8247j A";
	constant_current_A_real "+14.5725 A";
	constant_current_B_real "-16.3007 A";
	constant_current_C_real "+1.72815 A";
	constant_current_A_reac "-10.409 A";
	constant_current_B_reac "-7.41571 A";
	constant_current_C_reac "+17.8247 A";
	measured_voltage_A "+2279.42-1.61546d V";
	measured_voltage_B "+2326.31-121.374d V";
	measured_voltage_C "+2301.2+118.424d V";
	measured_voltage_AB "+3983.89+28.8435d V";
	measured_voltage_BC "+4011.62-91.6539d V";
	measured_voltage_CA "+3967.73+148.247d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2279.42-1.61546d V";
	voltage_B "+2326.31-121.374d V";
	voltage_C "+2301.2+118.424d V";
	voltage_AB "+3983.89+28.8435d V";
	voltage_BC "+4011.62-91.6539d V";
	voltage_CA "+3967.73+148.247d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_48";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:55.50";
	guid "17FC967C8B6205033DCFC5E7CEBF01DA";
	constant_impedance_A "+54.5672+38.9766j Ohm";
	constant_impedance_B "+54.5672+38.9766j Ohm";
	constant_impedance_C "+54.5672+38.9766j Ohm";
	constant_impedance_A_real "+54.5672 Ohm";
	constant_impedance_B_real "+54.5672 Ohm";
	constant_impedance_C_real "+54.5672 Ohm";
	constant_impedance_A_reac "+38.9766 Ohm";
	constant_impedance_B_reac "+38.9766 Ohm";
	constant_impedance_C_reac "+38.9766 Ohm";
	measured_voltage_A "+2278.78-1.62347d V";
	measured_voltage_B "+2325.66-121.381d V";
	measured_voltage_C "+2300.68+118.414d V";
	measured_voltage_AB "+3982.75+28.8364d V";
	measured_voltage_BC "+4010.69-91.6611d V";
	measured_voltage_CA "+3966.7+148.237d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2278.78-1.62347d V";
	voltage_B "+2325.66-121.381d V";
	voltage_C "+2300.68+118.414d V";
	voltage_AB "+3982.75+28.8364d V";
	voltage_BC "+4010.69-91.6611d V";
	voltage_CA "+3966.7+148.237d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_49";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:50.64";
	guid "2048F01AF95080281D93B0AC00BF124C";
	constant_power_A "+35000+25000j VA";
	constant_power_B "+70000+50000j VA";
	constant_power_C "+35000+20000j VA";
	constant_power_A_real "+35000 W";
	constant_power_B_real "+70000 W";
	constant_power_C_real "+35000 W";
	constant_power_A_reac "+25000 VAr";
	constant_power_B_reac "+50000 VAr";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_A "+2278.74-1.62394d V";
	measured_voltage_B "+2324.91-121.383d V";
	measured_voltage_C "+2300.4+118.397d V";
	measured_voltage_AB "+3982.1+28.8297d V";
	measured_voltage_BC "+4010.07-91.6677d V";
	measured_voltage_CA "+3966.08+148.23d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2278.74-1.62394d V";
	voltage_B "+2324.91-121.383d V";
	voltage_C "+2300.4+118.397d V";
	voltage_AB "+3982.1+28.8297d V";
	voltage_BC "+4010.07-91.6677d V";
	voltage_CA "+3966.08+148.23d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_50";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:47.64";
	guid "6EC813C99CF04F9A19615802A3BF8ABB";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_A "+2278.69-1.63567d V";
	measured_voltage_B "+2324.98-121.373d V";
	measured_voltage_C "+2299.54+118.384d V";
	measured_voltage_AB "+3981.68+28.8298d V";
	measured_voltage_BC "+4009.84-91.6757d V";
	measured_voltage_CA "+3965.27+148.224d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2278.69-1.63567d V";
	voltage_B "+2324.98-121.373d V";
	voltage_C "+2299.54+118.384d V";
	voltage_AB "+3981.68+28.8298d V";
	voltage_BC "+4009.84-91.6757d V";
	voltage_CA "+3965.27+148.224d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_51";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:44.64";
	guid "312BEA765F7A7C1B71E5198BB5E27C54";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2278.28-1.64439d V";
	measured_voltage_B "+2325.18-121.375d V";
	measured_voltage_C "+2299.5+118.389d V";
	measured_voltage_AB "+3981.35+28.8291d V";
	measured_voltage_BC "+4009.86-91.6758d V";
	measured_voltage_CA "+3965.15+148.219d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2278.28-1.64439d V";
	voltage_B "+2325.18-121.375d V";
	voltage_C "+2299.5+118.389d V";
	voltage_AB "+3981.35+28.8291d V";
	voltage_BC "+4009.86-91.6758d V";
	voltage_CA "+3965.15+148.219d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_52";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:53.40";
	guid "3643DB36072682D04CF59A8F8FCE2B38";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2299.59-1.25053d V";
	measured_voltage_B "+2343.54-121.092d V";
	measured_voltage_C "+2318.09+118.535d V";
	measured_voltage_AB "+4017.91+29.143d V";
	measured_voltage_BC "+4044.68-91.4576d V";
	measured_voltage_CA "+3994.71+148.509d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2299.59-1.25053d V";
	voltage_B "+2343.54-121.092d V";
	voltage_C "+2318.09+118.535d V";
	voltage_AB "+4017.91+29.143d V";
	voltage_BC "+4044.68-91.4576d V";
	voltage_CA "+3994.71+148.509d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_53";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:51.00";
	guid "2901DF17CA79D74583079E49E4F0891";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2290.1-1.39388d V";
	measured_voltage_B "+2339.14-121.198d V";
	measured_voltage_C "+2311.37+118.425d V";
	measured_voltage_AB "+4005.15+29.0559d V";
	measured_voltage_BC "+4035.12-91.5826d V";
	measured_voltage_CA "+3981.36+148.362d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2290.1-1.39388d V";
	voltage_B "+2339.14-121.198d V";
	voltage_C "+2311.37+118.425d V";
	voltage_AB "+4005.15+29.0559d V";
	voltage_BC "+4035.12-91.5826d V";
	voltage_CA "+3981.36+148.362d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_55";
	groupid "nodevolts";
	latitude "35N23:6.30";
	longitude "118W59:46.26";
	guid "49F9D8E5F460DD0D70D882A9916C31A8";
	constant_impedance_A "+230.741+115.371j Ohm";
	constant_impedance_A_real "+230.741 Ohm";
	constant_impedance_A_reac "+115.371 Ohm";
	measured_voltage_A "+2284.1-1.47773d V";
	measured_voltage_B "+2335.95-121.274d V";
	measured_voltage_C "+2307.39+118.354d V";
	measured_voltage_AB "+3997.05+28.9971d V";
	measured_voltage_BC "+4028.8-91.6617d V";
	measured_voltage_CA "+3973+148.27d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2284.1-1.47773d V";
	voltage_B "+2335.95-121.274d V";
	voltage_C "+2307.39+118.354d V";
	voltage_AB "+3997.05+28.9971d V";
	voltage_BC "+4028.8-91.6617d V";
	voltage_CA "+3973+148.27d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_56";
	groupid "nodevolts";
	latitude "35N23:5.52";
	longitude "118W59:43.08";
	guid "719D32253D6CEDE15F895E08E781726D";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_A "+2284.03-1.47143d V";
	measured_voltage_B "+2335.51-121.282d V";
	measured_voltage_C "+2307.61+118.352d V";
	measured_voltage_AB "+3996.91+28.9931d V";
	measured_voltage_BC "+4028.46-91.6623d V";
	measured_voltage_CA "+3972.96+148.27d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2284.03-1.47143d V";
	voltage_B "+2335.51-121.282d V";
	voltage_C "+2307.61+118.352d V";
	voltage_AB "+3996.91+28.9931d V";
	voltage_BC "+4028.46-91.6623d V";
	voltage_CA "+3972.96+148.27d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_58";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:52.50";
	guid "103B8C88CAC438BD6D6D0870B69C0A12";
	constant_current_B "-7.76935-5.12975j A";
	constant_current_B_real "-7.76935 A";
	constant_current_B_reac "-5.12975 A";
	measured_voltage_B "+2322.91-121.427d V";
	measured_voltage_AB "+2322.91+58.5728d V";
	measured_voltage_BC "+2322.91-121.427d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2322.91-121.427d V";
	voltage_AB "+1211.2+1982.15j V";
	voltage_BC "+2322.91-121.427d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_59";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:55.50";
	guid "13E9F5232F56EAF71787A4523308B3A8";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_B "+2322.1-121.434d V";
	measured_voltage_AB "+2322.1+58.5659d V";
	measured_voltage_BC "+2322.1-121.434d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2322.1-121.434d V";
	voltage_AB "+1211.01+1981.31j V";
	voltage_BC "+2322.1-121.434d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_60";
	groupid "nodevolts";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "577BF480578A3E7E6BBF2AB0AD13435B";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2244.51-2.35922d V";
	measured_voltage_B "+2302.01-121.69d V";
	measured_voltage_C "+2272.39+117.779d V";
	measured_voltage_AB "+3924.17+28.3993d V";
	measured_voltage_BC "+3972.13-92.1676d V";
	measured_voltage_CA "+3914.49+147.506d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2244.51-2.35922d V";
	voltage_B "+2302.01-121.69d V";
	voltage_C "+2272.39+117.779d V";
	voltage_AB "+3924.17+28.3993d V";
	voltage_BC "+3972.13-92.1676d V";
	voltage_CA "+3914.49+147.506d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_62";
	groupid "nodevolts";
	latitude "35N23:10.80";
	longitude "118W59:39.90";
	guid "40AE9513F466E531A4C6FDA9CD68840";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	measured_voltage_A "+2242.14-2.34795d V";
	measured_voltage_B "+2299.49-121.674d V";
	measured_voltage_C "+2267.6+117.781d V";
	measured_voltage_AB "+3919.85+28.4122d V";
	measured_voltage_BC "+3966.04-92.175d V";
	measured_voltage_CA "+3908.11+147.53d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2242.14-2.34795d V";
	voltage_B "+2299.49-121.674d V";
	voltage_C "+2267.6+117.781d V";
	voltage_AB "+3919.85+28.4122d V";
	voltage_BC "+3966.04-92.175d V";
	voltage_CA "+3908.11+147.53d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_63";
	groupid "nodevolts";
	latitude "35N23:12.48";
	longitude "118W59:39.30";
	guid "3E9286F8C62DB7621D107873CE7ECCC8";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2240.5-2.33671d V";
	measured_voltage_B "+2297.59-121.665d V";
	measured_voltage_C "+2265.05+117.78d V";
	measured_voltage_AB "+3916.84+28.4209d V";
	measured_voltage_BC "+3962.39-92.1758d V";
	measured_voltage_CA "+3904.23+147.542d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2240.5-2.33671d V";
	voltage_B "+2297.59-121.665d V";
	voltage_C "+2265.05+117.78d V";
	voltage_AB "+3916.84+28.4209d V";
	voltage_BC "+3962.39-92.1758d V";
	voltage_CA "+3904.23+147.542d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_64";
	groupid "nodevolts";
	latitude "35N23:15.78";
	longitude "118W59:38.16";
	guid "2C6B6694133E03F2259DB10EDD6F5B55";
	constant_current_B "-28.2336-19.757j A";
	constant_current_B_real "-28.2336 A";
	constant_current_B_reac "-19.757 A";
	measured_voltage_A "+2239.05-2.32092d V";
	measured_voltage_B "+2293.79-121.638d V";
	measured_voltage_C "+2259.68+117.775d V";
	measured_voltage_AB "+3912.08+28.4254d V";
	measured_voltage_BC "+3955.06-92.1765d V";
	measured_voltage_CA "+3897.91+147.576d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2239.05-2.32092d V";
	voltage_B "+2293.79-121.638d V";
	voltage_C "+2259.68+117.775d V";
	voltage_AB "+3912.08+28.4254d V";
	voltage_BC "+3955.06-92.1765d V";
	voltage_CA "+3897.91+147.576d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_65";
	groupid "nodevolts";
	latitude "35N23:16.92";
	longitude "118W59:43.08";
	guid "7816590CA3BA07E46969C0AEE8D784E5";
	constant_impedance_A "+327.403+233.859j Ohm";
	constant_impedance_B "+327.403+233.859j Ohm";
	constant_impedance_C "+163.702+116.93j Ohm";
	constant_impedance_A_real "+327.403 Ohm";
	constant_impedance_B_real "+327.403 Ohm";
	constant_impedance_C_real "+163.702 Ohm";
	constant_impedance_A_reac "+233.859 Ohm";
	constant_impedance_B_reac "+233.859 Ohm";
	constant_impedance_C_reac "+116.93 Ohm";
	measured_voltage_A "+2236.69-2.31201d V";
	measured_voltage_B "+2292.94-121.618d V";
	measured_voltage_C "+2253.11+117.787d V";
	measured_voltage_AB "+3909.1+28.4513d V";
	measured_voltage_BC "+3948.79-92.2022d V";
	measured_voltage_CA "+3890.22+147.617d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2236.69-2.31201d V";
	voltage_B "+2292.94-121.618d V";
	voltage_C "+2253.11+117.787d V";
	voltage_AB "+3909.1+28.4513d V";
	voltage_BC "+3948.79-92.2022d V";
	voltage_CA "+3890.22+147.617d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_66";
	groupid "nodevolts";
	latitude "35N23:20.04";
	longitude "118W59:42.00";
	guid "E203006C627525C12EAE451C83D2EAA";
	constant_power_C "+75000+35000j VA";
	constant_power_C_real "+75000 W";
	constant_power_C_reac "+35000 VAr";
	measured_voltage_A "+2236.63-2.32508d V";
	measured_voltage_B "+2293.44-121.61d V";
	measured_voltage_C "+2249.96+117.796d V";
	measured_voltage_AB "+3909.06+28.453d V";
	measured_voltage_BC "+3946.47-92.22d V";
	measured_voltage_CA "+3887.88+147.638d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2236.63-2.32508d V";
	voltage_B "+2293.44-121.61d V";
	voltage_C "+2249.96+117.796d V";
	voltage_AB "+3909.06+28.453d V";
	voltage_BC "+3946.47-92.22d V";
	voltage_CA "+3887.88+147.638d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_68";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:31.92";
	guid "38A693E42E0184E4152787DA02821033";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2369.18-2.58413d V";
	measured_voltage_AB "+2369.18-2.58413d V";
	measured_voltage_CA "+2369.18+177.416d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2369.18-2.58413d V";
	voltage_AB "+2369.18-2.58413d V";
	voltage_CA "-2366.77+106.818j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_69";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:28.56";
	guid "1122D1A7E851B8603E66A69965C0D4C4";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2364.76-2.62051d V";
	measured_voltage_AB "+2364.76-2.62051d V";
	measured_voltage_CA "+2364.76+177.379d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.76-2.62051d V";
	voltage_AB "+2364.76-2.62051d V";
	voltage_CA "-2362.29+108.118j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_70";
	groupid "nodevolts";
	latitude "35N23:23.64";
	longitude "118W59:24.78";
	guid "203F57D92EF0C9856D94E3965AAE7B5D";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2361.63-2.64639d V";
	measured_voltage_AB "+2361.63-2.64639d V";
	measured_voltage_CA "+2361.63+177.354d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2361.63-2.64639d V";
	voltage_AB "+2361.63-2.64639d V";
	voltage_CA "-2359.11+109.04j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_71";
	groupid "nodevolts";
	latitude "35N23:22.92";
	longitude "118W59:21.60";
	guid "9E62BAC8F208EDD4D0FC015E9DDF9DE";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2359.86-2.66101d V";
	measured_voltage_AB "+2359.86-2.66101d V";
	measured_voltage_CA "+2359.86+177.339d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2359.86-2.66101d V";
	voltage_AB "+2359.86-2.66101d V";
	voltage_CA "-2357.31+109.561j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_73";
	groupid "nodevolts";
	latitude "35N23:21.06";
	longitude "118W59:31.14";
	guid "6E872D8EA3B6F5B3C6B5C4BE57FE99C";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2368.36+117.517d V";
	measured_voltage_BC "+2368.36-62.483d V";
	measured_voltage_CA "+2368.36+117.517d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2368.36+117.517d V";
	voltage_BC "+1094.21-2100.44j V";
	voltage_CA "+2368.36+117.517d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_74";
	groupid "nodevolts";
	latitude "35N23:20.10";
	longitude "118W59:27.06";
	guid "3DD762718F64DD2B11C744CAC604DBAA";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	measured_voltage_C "+2363.94+117.481d V";
	measured_voltage_BC "+2363.94-62.5194d V";
	measured_voltage_CA "+2363.94+117.481d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2363.94+117.481d V";
	voltage_BC "+1090.83-2097.21j V";
	voltage_CA "+2363.94+117.481d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_75";
	groupid "nodevolts";
	latitude "35N23:19.02";
	longitude "118W59:22.38";
	guid "521E2519700365F7427174C0844F82A6";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2361.37+117.459d V";
	measured_voltage_BC "+2361.37-62.5407d V";
	measured_voltage_CA "+2361.37+117.459d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2361.37+117.459d V";
	voltage_BC "+1088.87-2095.33j V";
	voltage_CA "+2361.37+117.459d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_76";
	groupid "nodevolts";
	latitude "35N23:19.86";
	longitude "118W59:34.32";
	guid "E22A08B2E97C09611596B361795A662";
	constant_current_A "+31.4742-4.03414j A";
	constant_current_B "-12.0192-16.8269j A";
	constant_current_C "-8.56293+18.8224j A";
	constant_current_A_real "+31.4742 A";
	constant_current_B_real "-12.0192 A";
	constant_current_C_real "-8.56293 A";
	constant_current_A_reac "-4.03414 A";
	constant_current_B_reac "-16.8269 A";
	constant_current_C_reac "+18.8224 A";
	measured_voltage_A "+2367.29-2.65332d V";
	measured_voltage_B "+2373.48-121.925d V";
	measured_voltage_C "+2372.71+117.53d V";
	measured_voltage_AB "+4090.49+27.7545d V";
	measured_voltage_BC "+4121.57-92.2031d V";
	measured_voltage_CA "+4108.75+147.4d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2367.29-2.65332d V";
	voltage_B "+2373.48-121.925d V";
	voltage_C "+2372.71+117.53d V";
	voltage_AB "+4090.49+27.7545d V";
	voltage_BC "+4121.57-92.2031d V";
	voltage_CA "+4108.75+147.4d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_77";
	groupid "nodevolts";
	latitude "35N23:18.78";
	longitude "118W59:29.70";
	guid "22F1C3175D6A500C390277C939FC6E82";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_A "+2365.47-2.67942d V";
	measured_voltage_B "+2372.11-121.954d V";
	measured_voltage_C "+2371.16+117.497d V";
	measured_voltage_AB "+4087.78+27.7304d V";
	measured_voltage_BC "+4119.11-92.2351d V";
	measured_voltage_CA "+4105.68+147.369d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2365.47-2.67942d V";
	voltage_B "+2372.11-121.954d V";
	voltage_C "+2371.16+117.497d V";
	voltage_AB "+4087.78+27.7304d V";
	voltage_BC "+4119.11-92.2351d V";
	voltage_CA "+4105.68+147.369d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_79";
	groupid "nodevolts";
	latitude "35N23:17.88";
	longitude "118W59:25.92";
	guid "558776EF4018A5562594B8E4B1F82DE4";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	measured_voltage_A "+2364.37-2.70467d V";
	measured_voltage_B "+2372.48-121.957d V";
	measured_voltage_C "+2370.55+117.497d V";
	measured_voltage_AB "+4086.7+27.7265d V";
	measured_voltage_BC "+4118.82-92.2432d V";
	measured_voltage_CA "+4104.73+147.353d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.37-2.70467d V";
	voltage_B "+2372.48-121.957d V";
	voltage_C "+2370.55+117.497d V";
	voltage_AB "+4086.7+27.7265d V";
	voltage_BC "+4118.82-92.2432d V";
	voltage_CA "+4104.73+147.353d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_80";
	groupid "nodevolts";
	latitude "35N23:13.98";
	longitude "118W59:30.12";
	guid "5788DBDBA67543615AA12BDF9B20D596";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_A "+2364.63-2.71165d V";
	measured_voltage_B "+2371.11-121.954d V";
	measured_voltage_C "+2368.17+117.44d V";
	measured_voltage_AB "+4085.53+27.7133d V";
	measured_voltage_BC "+4116.83-92.2772d V";
	measured_voltage_CA "+4101.86+147.339d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.63-2.71165d V";
	voltage_B "+2371.11-121.954d V";
	voltage_C "+2368.17+117.44d V";
	voltage_AB "+4085.53+27.7133d V";
	voltage_BC "+4116.83-92.2772d V";
	voltage_CA "+4101.86+147.339d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_82";
	groupid "nodevolts";
	latitude "35N23:7.08";
	longitude "118W59:32.52";
	guid "4927FB0CEE7EC2C34F53252105060279";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2363.84-2.77156d V";
	measured_voltage_B "+2372.06-121.921d V";
	measured_voltage_C "+2364.52+117.396d V";
	measured_voltage_AB "+4083.72+27.7122d V";
	measured_voltage_BC "+4116.06-92.3145d V";
	measured_voltage_CA "+4098.33+147.307d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2363.84-2.77156d V";
	voltage_B "+2372.06-121.921d V";
	voltage_C "+2364.52+117.396d V";
	voltage_AB "+4083.72+27.7122d V";
	voltage_BC "+4116.06-92.3145d V";
	voltage_CA "+4098.33+147.307d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_83";
	groupid "nodevolts";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "5557C7E4E0812BF12870CBDBA564AE7";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_A "+2364.01-2.77296d V";
	measured_voltage_B "+2372.02-121.916d V";
	measured_voltage_C "+2364.13+117.388d V";
	measured_voltage_AB "+4083.71+27.7124d V";
	measured_voltage_BC "+4115.94-92.3186d V";
	measured_voltage_CA "+4098+147.307d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.01-2.77296d V";
	voltage_B "+2372.02-121.916d V";
	voltage_C "+2364.13+117.388d V";
	voltage_AB "+4083.71+27.7124d V";
	voltage_BC "+4115.94-92.3186d V";
	voltage_CA "+4098+147.307d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_84";
	groupid "nodevolts";
	latitude "35N23:7.62";
	longitude "118W59:23.82";
	guid "2C5AC2F770C2671B4791D1831F230AE6";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2358.47+117.341d V";
	measured_voltage_BC "+2358.47-62.6588d V";
	measured_voltage_CA "+2358.47+117.341d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2358.47+117.341d V";
	voltage_BC "+1083.22-2095j V";
	voltage_CA "+2358.47+117.341d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_85";
	groupid "nodevolts";
	latitude "35N23:12.12";
	longitude "118W59:22.26";
	guid "3C040211829432A97335AB06D066AC17";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2355.41+117.316d V";
	measured_voltage_BC "+2355.41-62.6842d V";
	measured_voltage_CA "+2355.41+117.316d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2355.41+117.316d V";
	voltage_BC "+1080.89-2092.76j V";
	voltage_CA "+2355.41+117.316d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_86";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:34.32";
	guid "2778DF78EB8C073D5F7AF8A00B91E8D8";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_A "+2363.14-2.66637d V";
	measured_voltage_B "+2367.29-122.071d V";
	measured_voltage_C "+2374.46+117.513d V";
	measured_voltage_AB "+4084.33+27.6607d V";
	measured_voltage_BC "+4115.05-92.2292d V";
	measured_voltage_CA "+4106.59+147.345d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2363.14-2.66637d V";
	voltage_B "+2367.29-122.071d V";
	voltage_C "+2374.46+117.513d V";
	voltage_AB "+4084.33+27.6607d V";
	voltage_BC "+4115.05-92.2292d V";
	voltage_CA "+4106.59+147.345d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_87";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:39.78";
	guid "BD07EA64D4685495401D1E6E098001A";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_A "+2360.16-2.67218d V";
	measured_voltage_B "+2364.51-122.149d V";
	measured_voltage_C "+2374.85+117.501d V";
	measured_voltage_AB "+4080.85+27.6202d V";
	measured_voltage_BC "+4111.62-92.2523d V";
	measured_voltage_CA "+4104.22+147.312d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2360.16-2.67218d V";
	voltage_B "+2364.51-122.149d V";
	voltage_C "+2374.85+117.501d V";
	voltage_AB "+4080.85+27.6202d V";
	voltage_BC "+4111.62-92.2523d V";
	voltage_CA "+4104.22+147.312d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_88";
	groupid "nodevolts";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "11ACF442BE7B2D7D3F74B2A2CCBD12CC";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2359.04-2.6815d V";
	measured_voltage_AB "+2359.04-2.6815d V";
	measured_voltage_CA "+2359.04+177.318d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2359.04-2.6815d V";
	voltage_AB "+2359.04-2.6815d V";
	voltage_CA "-2356.45+110.365j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_90";
	groupid "nodevolts";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "6C98C8DCD67374775AC12AD9902509A";
	constant_current_B "-15.5387-10.2595j A";
	constant_current_B_real "-15.5387 A";
	constant_current_B_reac "-10.2595 A";
	measured_voltage_B "+2361.76-122.188d V";
	measured_voltage_AB "+2361.76+57.8122d V";
	measured_voltage_BC "+2361.76-122.188d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2361.76-122.188d V";
	voltage_AB "+1258.1+1998.77j V";
	voltage_BC "+2361.76-122.188d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_92";
	groupid "nodevolts";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "7DC68DFA7D47A08F153A2FE53262ABF4";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2372.39+117.462d V";
	measured_voltage_BC "+2372.39-62.538d V";
	measured_voltage_CA "+2372.39+117.462d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2372.39+117.462d V";
	voltage_BC "+1094.05-2105.06j V";
	voltage_CA "+2372.39+117.462d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_94";
	groupid "nodevolts";
	latitude "35N23:15.54";
	longitude "118W59:47.64";
	guid "D30AF523F8494013DEA566EAE9B87C5";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2357.13-2.70042d V";
	measured_voltage_B "+2362.99-122.204d V";
	measured_voltage_C "+2374.51+117.493d V";
	measured_voltage_AB "+4077.49+27.5892d V";
	measured_voltage_BC "+4109.05-92.2757d V";
	measured_voltage_CA "+4101.71+147.275d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2357.13-2.70042d V";
	voltage_B "+2362.99-122.204d V";
	voltage_C "+2374.51+117.493d V";
	voltage_AB "+4077.49+27.5892d V";
	voltage_BC "+4109.05-92.2757d V";
	voltage_CA "+4101.71+147.275d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_95";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:52.20";
	guid "5A07D66AD51E052E40E1099ECBD164CB";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_A "+2357.85-2.66901d V";
	measured_voltage_B "+2361.54-122.22d V";
	measured_voltage_C "+2375.06+117.48d V";
	measured_voltage_AB "+4077.83+27.5816d V";
	measured_voltage_BC "+4108.2-92.2763d V";
	measured_voltage_CA "+4101.89+147.285d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2357.85-2.66901d V";
	voltage_B "+2361.54-122.22d V";
	voltage_C "+2375.06+117.48d V";
	voltage_AB "+4077.83+27.5816d V";
	voltage_BC "+4108.2-92.2763d V";
	voltage_CA "+4101.89+147.285d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_96";
	groupid "nodevolts";
	latitude "35N23:14.94";
	longitude "118W59:52.20";
	guid "34BE62FD10BA4FC019F815A9F5A89BDD";
	constant_power_B "+20000+10000j VA";
	constant_power_B_real "+20000 W";
	constant_power_B_reac "+10000 VAr";
	measured_voltage_B "+2360.89-122.225d V";
	measured_voltage_AB "+2360.89+57.7746d V";
	measured_voltage_BC "+2360.89-122.225d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2360.89-122.225d V";
	voltage_AB "+1258.95+1997.21j V";
	voltage_BC "+2360.89-122.225d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_98";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:31.02";
	guid "72F4C6999DDD183C10F04878364D0842";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2370.03-2.6191d V";
	measured_voltage_B "+2381.41-121.845d V";
	measured_voltage_C "+2375.2+117.624d V";
	measured_voltage_AB "+4098.73+27.8485d V";
	measured_voltage_BC "+4130.32-92.1531d V";
	measured_voltage_CA "+4114.51+147.467d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2370.03-2.6191d V";
	voltage_B "+2381.41-121.845d V";
	voltage_C "+2375.2+117.624d V";
	voltage_AB "+4098.73+27.8485d V";
	voltage_BC "+4130.32-92.1531d V";
	voltage_CA "+4114.51+147.467d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_99";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:24.36";
	guid "1AF6F91F3DEFE7E61829D5DB75EB17A8";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_A "+2370.68-2.60602d V";
	measured_voltage_B "+2379.4-121.857d V";
	measured_voltage_C "+2374.5+117.585d V";
	measured_voltage_AB "+4098.09+27.83d V";
	measured_voltage_BC "+4128.52-92.17d V";
	measured_voltage_CA "+4113.39+147.463d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2370.68-2.60602d V";
	voltage_B "+2379.4-121.857d V";
	voltage_C "+2374.5+117.585d V";
	voltage_AB "+4098.09+27.83d V";
	voltage_BC "+4128.52-92.17d V";
	voltage_CA "+4113.39+147.463d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_100";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:20.70";
	guid "2925F6EA57443CE11D6CC1370723B450";
	constant_impedance_C "+115.371+57.6853j Ohm";
	constant_impedance_C_real "+115.371 Ohm";
	constant_impedance_C_reac "+57.6853 Ohm";
	measured_voltage_A "+2371.13-2.60933d V";
	measured_voltage_B "+2379.25-121.845d V";
	measured_voltage_C "+2373.57+117.566d V";
	measured_voltage_AB "+4098.01+27.8304d V";
	measured_voltage_BC "+4128.23-92.1782d V";
	measured_voltage_CA "+4112.67+147.462d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2371.13-2.60933d V";
	voltage_B "+2379.25-121.845d V";
	voltage_C "+2373.57+117.566d V";
	voltage_AB "+4098.01+27.8304d V";
	voltage_BC "+4128.23-92.1782d V";
	voltage_CA "+4112.67+147.462d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_102";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:35.82";
	guid "727863F73F17210248788D2DBAD53D83";
	constant_power_C "+20000+10000j VA";
	constant_power_C_real "+20000 W";
	constant_power_C_reac "+10000 VAr";
	measured_voltage_C "+2370.66+117.592d V";
	measured_voltage_BC "+2370.66-62.4076d V";
	measured_voltage_CA "+2370.66+117.592d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2370.66+117.592d V";
	voltage_BC "+1098.04-2101.03j V";
	voltage_CA "+2370.66+117.592d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_103";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:31.92";
	guid "2A152D3E524E144E51E9674A91FEA815";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2366.48+117.558d V";
	measured_voltage_BC "+2366.48-62.4419d V";
	measured_voltage_CA "+2366.48+117.558d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2366.48+117.558d V";
	voltage_BC "+1094.85-2097.99j V";
	voltage_CA "+2366.48+117.558d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_104";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:23.46";
	guid "1B4E0F91BE6C936E74178C0E9FD89473";
	constant_power_C "+40000+20000j VA";
	constant_power_C_real "+40000 W";
	constant_power_C_reac "+20000 VAr";
	measured_voltage_C "+2361.99+117.521d V";
	measured_voltage_BC "+2361.99-62.479d V";
	measured_voltage_CA "+2361.99+117.521d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2361.99+117.521d V";
	voltage_BC "+1091.41-2094.71j V";
	voltage_CA "+2361.99+117.521d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_106";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:35.82";
	guid "7BF2C919C64E20E0369A3585CB2AE28F";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_B "+2378.05-121.921d V";
	measured_voltage_AB "+2378.05+58.0785d V";
	measured_voltage_BC "+2378.05-121.921d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2378.05-121.921d V";
	voltage_AB "+1257.41+2018.43j V";
	voltage_BC "+2378.05-121.921d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_107";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:28.86";
	guid "163EE8E65BC1D4BD3BFE8CD0D8B235C4";
	constant_power_B "+40000+20000j VA";
	constant_power_B_real "+40000 W";
	constant_power_B_reac "+20000 VAr";
	measured_voltage_B "+2374.38-121.952d V";
	measured_voltage_AB "+2374.38+58.0484d V";
	measured_voltage_BC "+2374.38-121.952d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2374.38-121.952d V";
	voltage_AB "+1256.53+2014.65j V";
	voltage_BC "+2374.38-121.952d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_109";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:33.12";
	guid "2C6C2DB31253DF778614CA685D1A35A";
	constant_power_A "+40000+20000j VA";
	constant_power_A_real "+40000 W";
	constant_power_A_reac "+20000 VAr";
	measured_voltage_A "+2351.78-2.85054d V";
	measured_voltage_AB "+2351.78-2.85054d V";
	measured_voltage_CA "+2351.78+177.149d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2351.78-2.85054d V";
	voltage_AB "+2351.78-2.85054d V";
	voltage_CA "-2348.87+116.956j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_111";
	groupid "nodevolts";
	latitude "35N23:38.58";
	longitude "118W59:29.46";
	guid "2317B307BBAE79282E7D894C757DBF0F";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2345.18-2.90531d V";
	measured_voltage_AB "+2345.18-2.90531d V";
	measured_voltage_CA "+2345.18+177.095d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2345.18-2.90531d V";
	voltage_AB "+2345.18-2.90531d V";
	voltage_CA "-2342.16+118.866j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_112";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:27.96";
	guid "72874A2D6A4EF1662FDFE8084E309434";
	constant_current_A "+8.32717-4.16358j A";
	constant_current_A_real "+8.32717 A";
	constant_current_A_reac "-4.16358 A";
	measured_voltage_A "+2345.47-2.90287d V";
	measured_voltage_AB "+2345.47-2.90287d V";
	measured_voltage_CA "+2345.47+177.097d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2345.47-2.90287d V";
	voltage_AB "+2345.47-2.90287d V";
	voltage_CA "-2342.46+118.781j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_113";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:21.60";
	guid "5A06CA2222CD186063CAF684A3326FA7";
	constant_impedance_A "+115.371+57.6853j Ohm";
	constant_impedance_A_real "+115.371 Ohm";
	constant_impedance_A_reac "+57.6853 Ohm";
	measured_voltage_A "+2340.53-2.94397d V";
	measured_voltage_AB "+2340.53-2.94397d V";
	measured_voltage_CA "+2340.53+177.056d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2340.53-2.94397d V";
	voltage_AB "+2340.53-2.94397d V";
	voltage_CA "-2337.44+120.208j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_114";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:17.70";
	guid "136A5FA03065BADB2784C83B1FE868B6";
	constant_power_A "+20000+10000j VA";
	constant_power_A_real "+20000 W";
	constant_power_A_reac "+10000 VAr";
	measured_voltage_A "+2339.48-2.95277d V";
	measured_voltage_AB "+2339.48-2.95277d V";
	measured_voltage_CA "+2339.48+177.047d V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2339.48-2.95277d V";
	voltage_AB "+2339.48-2.95277d V";
	voltage_CA "-2336.37+120.513j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to2";
	latitude "35N23:7.89";
	longitude "119W0:7.92";
	guid "FE174C1DD15C1023193063EE7A606BD";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_2";
	power_in "+22365.5+26.5677d VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+4.95325+38.4415d VA";
	power_in_B "+22365.5+26.5677d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_losses_B "+4.95325+38.4415d VA";
	current_out_B "-7.85704-5.1315j A";
	current_in_B "-7.85673-5.13168j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to3";
	latitude "35N23:5.79";
	longitude "119W0:7.92";
	guid "5A2F25443A2384BE60A0B39E38341FA4";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "node_3";
	power_in "+110591+26.6194d VA";
	power_out "+98732.7+49414.9j VA";
	power_out_real "+98732.7 W";
	power_losses "+193.138+45.1393d VA";
	power_in_C "+110591+26.6194d VA";
	power_out_C "+110408+26.5876d VA";
	power_losses_C "+193.138+45.1393d VA";
	current_out_C "-2.36509+46.4666j A";
	current_in_C "-2.36554+46.4663j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to7";
	latitude "35N23:7.02";
	longitude "119W0:6.09";
	guid "5578E2D6B103B53F58D8EA21A044947";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_7";
	power_in "+3.44999e+06+33.0031d VA";
	power_out "+3.42586e+06+32.7574d VA";
	power_out_real "+2.88105e+06 W";
	power_losses "+28278.9+64.3032d VA";
	power_in_A "+1.16292e+06+37.0806d VA";
	power_in_B "+1.0839e+06+32.3908d VA";
	power_in_C "+1.20828e+06+29.6293d VA";
	power_out_A "+1.15337e+06+36.9034d VA";
	power_out_B "+1.07773e+06+32.1598d VA";
	power_out_C "+1.20001e+06+29.3107d VA";
	power_losses_A "+10204.1+57.552d VA";
	power_losses_B "+7551.84+67.5175d VA";
	power_losses_C "+10633.9+68.4888d VA";
	current_out_A "+389.195-296.902j A";
	current_out_B "-404.028-208.781j A";
	current_out_C "+0.848467+508.329j A";
	current_in_A "+389.195-296.902j A";
	current_in_B "-404.027-208.782j A";
	current_in_C "+0.847698+508.328j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to4";
	latitude "35N23:3.57";
	longitude "119W0:7.92";
	guid "72B36A8E41BF7B9B376FAD13442D21F6";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_4";
	power_in "+40017.9+20017.2j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+17.901+17.1807j VA";
	power_in_C "+44745.1+26.5745d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+24.8117+43.8238d VA";
	current_out_C "-0.962452+18.8314j A";
	current_in_C "-0.962807+18.8312j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to5";
	latitude "35N23:4.56";
	longitude "119W0:5.94";
	guid "61E9FAE39ED539DA770237E756E7BBDC";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_5";
	power_in "+58714.8+29397.7j VA";
	power_out "+58652.2+29335.8j VA";
	power_out_real "+58652.2 W";
	power_losses "+62.6448+61.9374j VA";
	power_in_C "+65663.2+26.5965d VA";
	power_out_C "+65579.5+26.5726d VA";
	power_losses_C "+88.0944+44.6747d VA";
	current_out_C "-1.40171+27.6356j A";
	current_in_C "-1.40229+27.6353j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line5to6";
	latitude "35N23:4.56";
	longitude "119W0:2.46";
	guid "77655755C3604F6963180842AFF14AC";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_5";
	to "load_6";
	power_in "+38917.2+19468.3j VA";
	power_out "+38896+19448j VA";
	power_out_real "+38896 W";
	power_losses "+21.2175+20.3045j VA";
	power_in_C "+43515.1+26.5765d VA";
	power_out_C "+43487+26.5651d VA";
	power_losses_C "+29.3676+43.7403d VA";
	current_out_C "-0.928429+18.3379j A";
	current_in_C "-0.928872+18.3376j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line7to8";
	latitude "35N23:7.02";
	longitude "119W0:3.06";
	guid "37EA15162BE47A821F668FDF30A3EABA";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_7";
	to "node_8";
	power_in "+3.40363e+06+32.798d VA";
	power_out "+3.38777e+06+32.6334d VA";
	power_out_real "+2.85297e+06 W";
	power_losses "+18619.1+64.3049d VA";
	power_in_A "+1.13138e+06+37.1066d VA";
	power_in_B "+1.07773e+06+32.1598d VA";
	power_in_C "+1.20001e+06+29.3107d VA";
	power_out_A "+1.12529e+06+36.9934d VA";
	power_out_B "+1.07355e+06+32.0054d VA";
	power_out_C "+1.19454e+06+29.0924d VA";
	power_losses_A "+6483.17+57.1504d VA";
	power_losses_B "+5091.22+66.7868d VA";
	power_losses_C "+7124.16+69.0309d VA";
	current_out_A "+380.739-292.594j A";
	current_out_B "-404.029-208.781j A";
	current_out_C "+0.848978+508.329j A";
	current_in_A "+380.739-292.594j A";
	current_in_B "-404.028-208.781j A";
	current_in_C "+0.848467+508.329j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to12";
	latitude "35N23:5.91";
	longitude "119W0:1.86";
	guid "21869E98659DB82672F459DB43B8E9D";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_12";
	power_in "+22367.1+26.5686d VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+6.51926+38.7332d VA";
	power_in_B "+22367.1+26.5686d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_losses_B "+6.51926+38.7332d VA";
	current_out_B "-7.96822-5.12767j A";
	current_in_B "-7.96783-5.1279j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to9";
	latitude "35N23:8.13";
	longitude "119W0:1.86";
	guid "561EC46C79D3EEB049E1A3A95B8F77B5";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_9";
	power_in "+345685-174.723d VA";
	power_out "+347029-174.536d VA";
	power_out_real "-345453 W";
	power_losses "+1754.26+45.3672d VA";
	power_in_A "+345685-174.723d VA";
	power_out_A "+347029-174.536d VA";
	power_losses_A "+1754.26+45.3672d VA";
	current_out_A "-146.748+14.9728j A";
	current_in_A "-146.748+14.9732j A";
	flow_direction "CN|BN|AR";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to13";
	latitude "35N23:7.02";
	longitude "119W0:0.06";
	guid "FD353391266141235D678554A0A5277";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "node_13";
	power_in "+3.67589e+06+30.1936d VA";
	power_out "+3.64821e+06+29.8996d VA";
	power_out_real "+3.16264e+06 W";
	power_losses "+33452+64.217d VA";
	power_in_A "+1.43094e+06+29.6971d VA";
	power_in_B "+1.05128e+06+32.1209d VA";
	power_in_C "+1.19454e+06+29.0924d VA";
	power_out_A "+1.41657e+06+29.3045d VA";
	power_out_B "+1.0473e+06+31.9112d VA";
	power_out_C "+1.18527e+06+28.8337d VA";
	power_losses_A "+17366.3+63.6764d VA";
	power_losses_B "+5529.81+75.9993d VA";
	power_losses_C "+10716.7+59.0493d VA";
	current_out_A "+527.488-307.569j A";
	current_out_B "-396.062-203.652j A";
	current_out_C "+0.849742+508.329j A";
	current_in_A "+527.487-307.568j A";
	current_in_B "-396.061-203.653j A";
	current_in_C "+0.848978+508.329j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line901to14";
	latitude "35N23:11.34";
	longitude "119W0:1.86";
	guid "4262CDD369C526E09E6BF4B163959DA";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+425 ft";
	// class.parent = powerflow.link
	from "node_901";
	to "node_14";
	power_in "+389088-172.165d VA";
	power_out "+392318-171.803d VA";
	power_out_real "-388310 W";
	power_losses "+4063.47+45.371d VA";
	power_in_A "+389088-172.165d VA";
	power_out_A "+392318-171.803d VA";
	power_losses_A "+4063.47+45.371d VA";
	current_out_A "-161.676+23.2893j A";
	current_in_A "-161.676+23.2901j A";
	flow_direction "CN|BN|AR";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to34";
	latitude "35N23:6.27";
	longitude "118W59:58.26";
	guid "79DD0F450F227E25EC047A21773FE88";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+150 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "load_34";
	power_in "+109341+26.5983d VA";
	power_out "+97686.5+48872.3j VA";
	power_out_real "+97686.5 W";
	power_losses "+117.746+45.1526d VA";
	power_in_C "+109341+26.5983d VA";
	power_out_C "+109230+26.5787d VA";
	power_losses_C "+117.746+45.1526d VA";
	current_out_C "-1.75048+46.861j A";
	current_in_C "-1.75074+46.8609j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to18";
	latitude "35N23:11.10";
	longitude "118W59:58.26";
	guid "401E6D400BB58A2A48BBF34C8DB05A62";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+825 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "node_18";
	power_in "+1.26115e+06+30.6501d VA";
	power_out "+1.25176e+06+30.3697d VA";
	power_out_real "+1.07999e+06 W";
	power_losses "+11223.8+63.7183d VA";
	power_in_A "+533505+28.5291d VA";
	power_in_B "+363300+34.2689d VA";
	power_in_C "+365448+30.1505d VA";
	power_out_A "+528584+28.0777d VA";
	power_out_B "+361809+34.0196d VA";
	power_out_C "+362527+30.0707d VA";
	power_losses_A "+6459.36+68.6766d VA";
	power_losses_B "+2170.34+80.7646d VA";
	power_losses_C "+2964.92+39.96d VA";
	current_out_A "+200.211-113.139j A";
	current_out_B "-140.182-64.9322j A";
	current_out_C "+3.86585+156.685j A";
	current_in_A "+200.211-113.137j A";
	current_in_B "-140.18-64.9335j A";
	current_in_C "+3.86381+156.683j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to11";
	latitude "35N23:13.44";
	longitude "119W0:3.39";
	guid "3453A5A89A4C385DEC5BA0FC29BF2AB";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_11";
	power_in "+44691.4+26.5765d VA";
	power_out "+44662.6+26.5651d VA";
	power_out_real "+39947.4 W";
	power_losses "+30.1615+43.7403d VA";
	power_in_A "+44691.4+26.5765d VA";
	power_out_A "+44662.6+26.5651d VA";
	power_losses_A "+30.1615+43.7403d VA";
	current_out_A "+16.6415-8.32542j A";
	current_in_A "+16.6415-8.32491j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to10";
	latitude "35N23:12.21";
	longitude "119W0:1.86";
	guid "19608DD99AAA1775A0E005F7DBCE28F";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_10";
	power_in "+22360.1+26.5686d VA";
	power_out "+22353.3+26.5651d VA";
	power_out_real "+19993.4 W";
	power_losses "+6.94088+38.1954d VA";
	power_in_A "+22360.1+26.5686d VA";
	power_out_A "+22353.3+26.5651d VA";
	power_losses_A "+6.94088+38.1954d VA";
	current_out_A "+8.3267-4.16452j A";
	current_in_A "+8.3267-4.164j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to16";
	latitude "35N23:2.70";
	longitude "118W59:58.26";
	guid "173CEDE6EFD2507510E485702FADE64";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_16";
	power_in "+40034.9+20033.6j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+34.9004+33.6367j VA";
	power_in_C "+44767.6+26.5836d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+48.4713+43.9437d VA";
	current_out_C "-0.712676+19.2145j A";
	current_in_C "-0.713334+19.2141j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to17";
	latitude "35N23:4.56";
	longitude "118W59:56.13";
	guid "2438721D3EEF1F2D278648F74D2155B2";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_17";
	power_in "+20008.1+10006.6j VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+8.13416+6.61743j VA";
	power_in_C "+22370.9+26.5709d VA";
	power_out_C "+22360.7+26.5651d VA";
	power_losses_C "+10.4859+39.1296d VA";
	current_out_C "-0.357974+9.60179j A";
	current_in_C "-0.358587+9.60145j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to19";
	latitude "35N23:15.18";
	longitude "118W59:56.73";
	guid "4AF0193D1CEF5CBA2C228E0E53B357D4";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "load_19";
	power_in "+87582+26.5995d VA";
	power_out "+87459.3+26.5727d VA";
	power_out_real "+78220.7 W";
	power_losses "+129.312+45.0392d VA";
	power_in_A "+87582+26.5995d VA";
	power_out_A "+87459.3+26.5727d VA";
	power_losses_A "+129.312+45.0392d VA";
	current_out_A "+33.6457-17.8848j A";
	current_in_A "+33.6457-17.8843j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to21";
	latitude "35N23:16.65";
	longitude "118W59:58.26";
	guid "47EED4E2EB5E889534F68EEE5E00DEA";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "node_21";
	power_in "+305562+26.6843d VA";
	power_out "+305324+26.6508d VA";
	power_out_real "+272886 W";
	power_losses "+299.054+63.0486d VA";
	power_in_A "+128334+26.7777d VA";
	power_in_B "+42460.1+26.5702d VA";
	power_in_C "+134769+26.6314d VA";
	power_out_A "+128266+26.7222d VA";
	power_out_B "+42464.1+26.5762d VA";
	power_out_C "+134595+26.6063d VA";
	power_losses_A "+141.851+88.021d VA";
	power_losses_B "+6.0055-74.2522d VA";
	power_losses_C "+183.569+45.3475d VA";
	current_out_A "+49.2192-26.36j A";
	current_out_B "-15.3249-9.6882j A";
	current_out_C "-2.05909+58.229j A";
	current_in_A "+49.2193-26.3591j A";
	current_in_B "-15.3242-9.68868j A";
	current_in_C "-2.05983+58.2285j A";
	flow_direction "CF|BR|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line19to20";
	latitude "35N23:13.56";
	longitude "118W59:55.20";
	guid "FFE32AD90BA889A4DF6B04101B0D73D";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_19";
	to "load_20";
	power_in "+42737.9+26.5808d VA";
	power_out "+42700.4+26.565d VA";
	power_out_real "+38192.4 W";
	power_losses "+39.3597+43.8896d VA";
	power_in_A "+42737.9+26.5808d VA";
	power_out_A "+42700.4+26.565d VA";
	power_losses_A "+39.3597+43.8896d VA";
	current_out_A "+16.4401-8.74253j A";
	current_in_A "+16.4401-8.74189j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to22";
	latitude "35N23:18.12";
	longitude "119W0:1.41";
	guid "116B74A272A34F9A31AC132A8972650D";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+525 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "load_22";
	power_in "+42468.2+26.589d VA";
	power_out "+37933.3+18966.6j VA";
	power_out_real "+37933.3 W";
	power_losses "+60.1435+43.739d VA";
	power_in_B "+42468.2+26.589d VA";
	power_out_B "+42410.7+26.5651d VA";
	power_losses_B "+60.1435+43.739d VA";
	current_out_B "-15.3295-9.68514j A";
	current_in_B "-15.3286-9.68569j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to23";
	latitude "35N23:19.35";
	longitude "118W59:58.26";
	guid "58E55A6F92E7564657011A10D610B0E7";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "node_23";
	power_in "+262856+26.6608d VA";
	power_out "+262641+26.6246d VA";
	power_out_real "+234791 W";
	power_losses "+281.184+60.6157d VA";
	power_in_A "+128266+26.7222d VA";
	power_in_B "+10.3474-86.4083d VA";
	power_in_C "+134595+26.6063d VA";
	power_out_A "+128214+26.6664d VA";
	power_out_B "+8.70867-86.3915d VA";
	power_out_C "+134430+26.5881d VA";
	power_losses_A "+135.103+85.8177d VA";
	power_losses_B "+1.63878-86.4974d VA";
	power_losses_C "+170.028+41.158d VA";
	current_out_A "+49.2192-26.3608j A";
	current_out_B "+0.00305526-0.00211661j A";
	current_out_C "-2.05847+58.2295j A";
	current_in_A "+49.2192-26.36j A";
	current_in_B "+0.00363153-0.00251601j A";
	current_in_C "-2.05909+58.229j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to24";
	latitude "35N23:20.58";
	longitude "119W0:1.59";
	guid "677F577A37691ED13988D531E1134A02";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+550 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "load_24";
	power_in "+44790.6+26.5929d VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+72.5425+43.9991d VA";
	power_in_C "+44790.6+26.5929d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+72.5425+43.9991d VA";
	current_out_C "-0.683286+19.402j A";
	current_in_C "-0.684242+19.4014j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to25";
	latitude "35N23:21.93";
	longitude "118W59:58.26";
	guid "1FD0CF48B120817654452F529C3E0C20";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "node_25";
	power_in "+217850+26.6311d VA";
	power_out "+217680+26.597d VA";
	power_out_real "+194645 W";
	power_losses "+213.91+63.928d VA";
	power_in_A "+128214+26.6664d VA";
	power_in_B "+8.70869-86.3915d VA";
	power_in_C "+89639.6+26.5857d VA";
	power_out_A "+128128+26.6082d VA";
	power_out_B "+6.9046-86.3826d VA";
	power_out_C "+89554.3+26.585d VA";
	power_losses_A "+155.904+83.3451d VA";
	power_losses_B "+1.80409-86.4257d VA";
	power_losses_C "+85.3155+27.2696d VA";
	current_out_A "+49.2191-26.3617j A";
	current_out_B "+0.00242126-0.0016773j A";
	current_out_C "-1.37355+38.8285j A";
	current_in_A "+49.2192-26.3608j A";
	current_in_B "+0.00305527-0.00211661j A";
	current_in_C "-1.37423+38.828j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line2501to26";
	latitude "35N23:23.28";
	longitude "119W0:0.36";
	guid "3B64FF56A2BA72ADC0560CE89F302B5";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_2501";
	to "node_26";
	power_in "+89372.8+26.6054d VA";
	power_out "+89340.7+26.5897d VA";
	power_out_real "+79891.6 W";
	power_losses "+40.3404+64.024d VA";
	power_in_A "+44596.6+26.6271d VA";
	power_in_C "+44776.2+26.5838d VA";
	power_out_A "+44585.8+26.6035d VA";
	power_out_C "+44754.9+26.5759d VA";
	power_losses_A "+21.261+86.2552d VA";
	power_losses_C "+22.1706+42.7505d VA";
	current_out_A "+16.4101-8.79722j A";
	current_out_C "-0.661627+18.7127j A";
	current_in_A "+16.4103-8.79633j A";
	current_in_C "-0.662351+18.7122j A";
	flow_direction "CF|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line25to28";
	latitude "35N23:24.27";
	longitude "118W59:58.26";
	guid "C9C1B98138858C178669533C43C18F0";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_25";
	to "load_28";
	power_in "+128307+26.5911d VA";
	power_out "+128262+26.5762d VA";
	power_out_real "+114710 W";
	power_losses "+56.5144+62.882d VA";
	power_in_A "+83531.8+26.5981d VA";
	power_in_B "+6.90461-86.3826d VA";
	power_in_C "+44778+26.5863d VA";
	power_out_A "+83501.5+26.5717d VA";
	power_out_B "+5.59077-86.3808d VA";
	power_out_C "+44762.2+26.5912d VA";
	power_losses_A "+48.9626+78.4361d VA";
	power_losses_B "+1.31384-86.3901d VA";
	power_losses_C "+16.2761+12.9387d VA";
	current_out_A "+32.0907-17.1812j A";
	current_out_B "+0.00196011-0.00135779j A";
	current_out_C "-0.685872+19.415j A";
	current_in_A "+32.0908-17.1806j A";
	current_in_B "+0.00242126-0.0016773j A";
	current_in_C "-0.686364+19.4147j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to27";
	latitude "35N23:23.28";
	longitude "119W0:4.14";
	guid "2C105111A718DA2A130BFBB75D857C4A";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "node_27";
	power_in "+44584.8+26.6017d VA";
	power_out "+44570.2+26.588d VA";
	power_out_real "+39856.8 W";
	power_losses "+18.3366+61.3004d VA";
	power_in_A "+44585.8+26.6035d VA";
	power_in_C "+1.71827-99.1036d VA";
	power_out_A "+44570.2+26.588d VA";
	power_out_C "+1.20716e-08+15.6433d VA";
	power_losses_A "+19.7223+64.3616d VA";
	power_losses_C "+1.71827-80.8964d VA";
	current_out_A "+16.41-8.79792j A";
	current_out_C "-1.13332e-12+4.92184e-12j A";
	current_in_A "+16.4101-8.79722j A";
	current_in_C "-0.000568765-0.000439662j A";
	flow_direction "CF|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to31";
	latitude "35N23:24.39";
	longitude "119W0:2.46";
	guid "53AB5F7C7DEA17CE23B7B0D560FF4402";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "load_31";
	power_in "+44755.9+26.5777d VA";
	power_out "+40006.6+20005.2j VA";
	power_out_real "+40006.6 W";
	power_losses "+27.5054+43.7775d VA";
	power_in_C "+44755.9+26.5777d VA";
	power_out_C "+44729.6+26.5673d VA";
	power_losses_C "+27.5054+43.7775d VA";
	current_out_C "-0.660653+18.7134j A";
	current_in_C "-0.661059+18.7132j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line27to33";
	latitude "35N23:25.77";
	longitude "119W0:5.82";
	guid "5483C9958FE5482E36DAB526B5B7129A";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+500 ft";
	// class.parent = powerflow.link
	from "node_27";
	to "load_33";
	power_in "+44570.2+26.588d VA";
	power_out "+44512.5+26.565d VA";
	power_out_real "+39813.2 W";
	power_losses "+60.4164+43.755d VA";
	power_in_A "+44570.2+26.588d VA";
	power_out_A "+44512.5+26.565d VA";
	power_losses_A "+60.4164+43.755d VA";
	current_out_A "+16.41-8.79895j A";
	current_in_A "+16.41-8.79792j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line28to29";
	latitude "35N23:26.76";
	longitude "118W59:58.26";
	guid "7AFB8F3BCFB82804B47FBF0C278853B";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_28";
	to "load_29";
	power_in "+85547.9+26.5817d VA";
	power_out "+85522.9+26.5709d VA";
	power_out_real "+76490.1 W";
	power_losses "+31.476+54.8547d VA";
	power_in_A "+40787.8+26.5786d VA";
	power_in_B "+5.59078-86.3808d VA";
	power_in_C "+44762.2+26.5912d VA";
	power_out_A "+40782.8+26.5597d VA";
	power_out_B "+3.6181-86.3747d VA";
	power_out_C "+44741.5+26.5853d VA";
	power_losses_A "+14.3618+83.9976d VA";
	power_losses_B "+1.97268-86.3921d VA";
	power_losses_C "+21.2654+39.1413d VA";
	current_out_A "+15.6742-8.39535j A";
	current_out_B "+0.00126833-0.000878542j A";
	current_out_C "-0.685133+19.4156j A";
	current_in_A "+15.6743-8.39437j A";
	current_in_B "+0.00196011-0.00135779j A";
	current_in_C "-0.685872+19.415j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line29to30";
	latitude "35N23:28.26";
	longitude "118W59:56.13";
	guid "151920F85C7BF3656A98017BED2F0318";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_29";
	to "load_30";
	power_in "+44738.5+26.5762d VA";
	power_out "+44719.5+26.5602d VA";
	power_out_real "+40000 W";
	power_losses "+22.7151+59.7356d VA";
	power_in_A "+4.11717-85.7806d VA";
	power_in_B "+3.6181-86.3748d VA";
	power_in_C "+44741.5+26.5853d VA";
	power_out_A "+1.49761-85.7848d VA";
	power_out_B "+1.31561-86.3631d VA";
	power_out_C "+44720.6+26.5636d VA";
	power_losses_A "+2.61957-85.7782d VA";
	power_losses_B "+2.30249-86.3815d VA";
	power_losses_C "+26.9283+65.633d VA";
	current_out_A "+6.63464e-05+0.000649375j A";
	current_out_B "+0.000461216-0.000319458j A";
	current_out_C "-0.684271+19.4162j A";
	current_in_A "+0.000182457+0.00178576j A";
	current_in_B "+0.00126833-0.000878538j A";
	current_in_C "-0.685133+19.4156j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line30to250";
	latitude "35N23:28.26";
	longitude "118W59:52.80";
	guid "2E81E9F2BF908C844EF8CF77EC10F0E6";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_30";
	to "node_250";
	power_in "+4.20227-90d VA";
	power_out "+4.23853e-08-74.1115d VA";
	power_out_real "+1.16036e-08 W";
	power_losses "+4.22006-84.7375d VA";
	power_in_A "+1.49761-85.7848d VA";
	power_in_B "+1.31561-86.3631d VA";
	power_in_C "+1.40911-97.894d VA";
	power_out_A "+2.34219e-08-104.164d VA";
	power_out_B "+2.76771e-08-73.5589d VA";
	power_out_C "+1.27416e-08+41.7792d VA";
	power_losses_A "+1.49761-85.7848d VA";
	power_losses_B "+1.31561-86.3631d VA";
	power_losses_C "+1.40911-82.106d VA";
	current_out_A "-2.21756e-12+9.96504e-12j A";
	current_out_B "+7.97215e-12-8.70384e-12j A";
	current_out_C "+1.26376e-12+5.38921e-12j A";
	current_in_A "+6.63464e-05+0.000649375j A";
	current_in_B "+0.000461216-0.000319458j A";
	current_in_C "-0.00049225-0.000363927j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line31to32";
	latitude "35N23:27.00";
	longitude "119W0:2.46";
	guid "27D67BA2E784EE644FE35BD85B8F37B5";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_31";
	to "load_32";
	power_in "+20006.6+10005.2j VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+6.62264+5.24423j VA";
	power_in_C "+22368.9+26.5695d VA";
	power_out_C "+22360.7+26.5651d VA";
	power_losses_C "+8.44756+38.3744d VA";
	current_out_C "-0.329486+9.35872j A";
	current_in_C "-0.330026+9.35843j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line34to15";
	latitude "35N23:5.04";
	longitude "118W59:58.26";
	guid "68EA5C959C09339B4E88442A26C0E5FD";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_34";
	to "node_15";
	power_in "+60064+30061j VA";
	power_out "+60043+30040.3j VA";
	power_out_real "+60043 W";
	power_losses "+20.9317+20.7541j VA";
	power_in_C "+67166.5+26.5872d VA";
	power_out_C "+67138.5+26.5794d VA";
	power_losses_C "+29.4766+44.7558d VA";
	current_out_C "-1.07192+28.8156j A";
	current_in_C "-1.0721+28.8155j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to36";
	latitude "35N23:11.97";
	longitude "118W59:53.70";
	guid "4FBE49631A4C3AE215F8DCC0DB8FC9E";
	// class.parent = powerflow.line
	configuration "lc308";
	length "+650 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_36";
	power_in "+84793.2+26.6092d VA";
	power_out "+84735.6+26.5793d VA";
	power_out_real "+75780.4 W";
	power_losses "+72.6354+64.1052d VA";
	power_in_A "+40650.7+26.5924d VA";
	power_in_B "+44142.5+26.6247d VA";
	power_out_A "+40614.8+26.5788d VA";
	power_out_B "+44120.7+26.5798d VA";
	power_losses_A "+37.1726+41.6818d VA";
	power_losses_B "+40.8155+84.4337d VA";
	current_out_A "+15.6496-8.3492j A";
	current_out_B "-15.9992-10.0582j A";
	current_in_A "+15.6494-8.3476j A";
	current_in_B "-15.998-10.0592j A";
	flow_direction "CN|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to40";
	latitude "35N23:16.41";
	longitude "118W59:53.70";
	guid "7D76A530C150F25ADA5C944EF6019E9";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_40";
	power_in "+728984+32.9363d VA";
	power_out "+728049+32.8924d VA";
	power_out_real "+611337 W";
	power_losses "+1089.07+63.7622d VA";
	power_in_A "+250221+32.4958d VA";
	power_in_B "+250975+34.1923d VA";
	power_in_C "+227884+32.0367d VA";
	power_out_A "+249826+32.4569d VA";
	power_out_B "+250688+34.1457d VA";
	power_out_C "+227630+31.9901d VA";
	power_losses_A "+429.649+55.7576d VA";
	power_losses_B "+351.802+69.5972d VA";
	power_losses_C "+314.552+68.1498d VA";
	current_out_A "+90.5324-61.0184j A";
	current_out_B "-97.6979-44.715j A";
	current_out_C "+5.92739+98.4568j A";
	current_in_A "+90.5323-61.0176j A";
	current_in_B "-97.6972-44.7155j A";
	current_in_C "+5.92676+98.4565j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to37";
	latitude "35N23:8.76";
	longitude "118W59:55.50";
	guid "731CF29E6BCE8A3414483CE87A0D5C7D";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_37";
	power_in "+40614.8+26.5788d VA";
	power_out "+40583.4+26.5651d VA";
	power_out_real "+36298.9 W";
	power_losses "+32.8879+43.7401d VA";
	power_in_A "+40614.8+26.5788d VA";
	power_out_A "+40583.4+26.5651d VA";
	power_losses_A "+32.8879+43.7401d VA";
	current_out_A "+15.6496-8.34979j A";
	current_in_A "+15.6496-8.3492j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to38";
	latitude "35N23:8.76";
	longitude "118W59:52.17";
	guid "1646A2789456DF7776FC111980DEBC42";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_38";
	power_in "+44120.7+26.5798d VA";
	power_out "+39435.2+19720j VA";
	power_out_real "+39435.2 W";
	power_losses "+31.185+43.8826d VA";
	power_in_B "+44120.7+26.5798d VA";
	power_out_B "+44091+26.5678d VA";
	power_losses_B "+31.185+43.8826d VA";
	current_out_B "-15.9997-10.0579j A";
	current_in_B "-15.9992-10.0582j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line38to39";
	latitude "35N23:7.14";
	longitude "118W59:50.64";
	guid "70D77361EC21430761015E65709DB3AD";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_38";
	to "load_39";
	power_in "+20007.5+10006.1j VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+7.52206+6.10704j VA";
	power_in_B "+22370.1+26.5704d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_losses_B "+9.68903+39.0726d VA";
	current_out_B "-8.11843-5.10229j A";
	current_in_B "-8.11787-5.10263j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to41";
	latitude "35N23:17.64";
	longitude "118W59:51.72";
	guid "1DC5BA0B9200BBC4E4AF3AD3A8A4F00";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_41";
	power_in "+22370.4+26.5707d VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+9.94425+39.3685d VA";
	power_in_C "+22370.4+26.5707d VA";
	power_out_C "+22360.7+26.5651d VA";
	power_losses_C "+9.94425+39.3685d VA";
	current_out_C "-0.33336+9.68793j A";
	current_in_C "-0.333926+9.68762j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to42";
	latitude "35N23:18.87";
	longitude "118W59:53.70";
	guid "C2048B1BA7DD6522A330BC878500E3";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_42";
	power_in "+705819+33.0923d VA";
	power_out "+704931+33.0496d VA";
	power_out_real "+590872 W";
	power_losses "+1031.12+63.6937d VA";
	power_in_A "+249826+32.4569d VA";
	power_in_B "+250688+34.1457d VA";
	power_in_C "+205371+32.5795d VA";
	power_out_A "+249412+32.4193d VA";
	power_out_B "+250407+34.094d VA";
	power_out_C "+205178+32.5413d VA";
	power_losses_A "+445.413+53.9862d VA";
	power_losses_B "+360.989+72.8649d VA";
	power_losses_C "+236.369+67.9563d VA";
	current_out_A "+90.5325-61.0192j A";
	current_out_B "-97.6985-44.7145j A";
	current_out_C "+6.26194+88.7695j A";
	current_in_A "+90.5324-61.0184j A";
	current_in_B "-97.6979-44.715j A";
	current_in_C "+6.26131+88.7692j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to43";
	latitude "35N23:20.10";
	longitude "118W59:50.67";
	guid "46EEBC7848382415216AE75D224F6C48";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "load_43";
	power_in "+42052.2+26.5879d VA";
	power_out "+37564.1+18782.1j VA";
	power_out_real "+37564.1 W";
	power_losses "+56.7223+43.7391d VA";
	power_in_B "+42052.2+26.5879d VA";
	power_out_B "+41998+26.5651d VA";
	power_losses_B "+56.7223+43.7391d VA";
	current_out_B "-15.2864-9.58759j A";
	current_in_B "-15.2855-9.58811j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to44";
	latitude "35N23:21.09";
	longitude "118W59:53.70";
	guid "6EEAF2E2CE41FFA27D8E5B55430CFF63";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "node_44";
	power_in "+640970+33.6984d VA";
	power_out "+640383+33.668d VA";
	power_out_real "+532968 W";
	power_losses "+678.582+63.801d VA";
	power_in_A "+227179+32.9945d VA";
	power_in_B "+208787+35.6017d VA";
	power_in_C "+205178+32.5413d VA";
	power_out_A "+226920+32.9629d VA";
	power_out_B "+208637+35.5738d VA";
	power_out_C "+205000+32.5092d VA";
	power_losses_A "+287.627+58.8589d VA";
	power_losses_B "+181.434+69.7087d VA";
	power_losses_C "+211.642+65.454d VA";
	current_out_A "+81.9003-56.4056j A";
	current_out_B "-82.4135-35.126j A";
	current_out_C "+6.26245+88.7697j A";
	current_in_A "+81.9002-56.405j A";
	current_in_B "-82.413-35.1264j A";
	current_in_C "+6.26194+88.7695j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to45";
	latitude "35N23:22.08";
	longitude "118W59:52.50";
	guid "5B354F8E2FC2BA4B865AF7AC2ED1747";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_45";
	power_in "+43626.6+26.5779d VA";
	power_out "+43602.2+26.5679d VA";
	power_out_real "+38998 W";
	power_losses "+25.5778+43.9854d VA";
	power_in_A "+43626.6+26.5779d VA";
	power_out_A "+43602.2+26.5679d VA";
	power_losses_A "+25.5778+43.9854d VA";
	current_out_A "+16.854-9.02634j A";
	current_in_A "+16.854-9.02594j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to47";
	latitude "35N23:23.31";
	longitude "118W59:53.70";
	guid "1E7C4475AB03F967CFBD4183A0829F0";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_47";
	power_in "+597114+34.1847d VA";
	power_out "+596472+34.1496d VA";
	power_out_real "+493625 W";
	power_losses "+739.162+63.7883d VA";
	power_in_A "+183628+34.4768d VA";
	power_in_B "+208637+35.5738d VA";
	power_in_C "+205000+32.5092d VA";
	power_out_A "+183432+34.4545d VA";
	power_out_B "+208408+35.5416d VA";
	power_out_C "+204785+32.4598d VA";
	power_losses_A "+209.147+54.4762d VA";
	power_losses_B "+257.148+62.6104d VA";
	power_losses_C "+278.441+71.8667d VA";
	current_out_A "+65.0463-47.3804j A";
	current_out_B "-82.4142-35.1255j A";
	current_out_C "+6.26308+88.77j A";
	current_in_A "+65.0463-47.3796j A";
	current_in_B "-82.4135-35.126j A";
	current_in_C "+6.26245+88.7697j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line45to46";
	latitude "35N23:22.08";
	longitude "118W59:49.47";
	guid "4D3D164D00CDFC3F4485E0F0A65010A2";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_45";
	to "load_46";
	power_in "+22369.9+26.5705d VA";
	power_out "+22360.7+26.5651d VA";
	power_out_real "+20000 W";
	power_losses "+9.44068+39.6735d VA";
	power_in_A "+22369.9+26.5705d VA";
	power_out_A "+22360.7+26.5651d VA";
	power_losses_A "+9.44068+39.6735d VA";
	current_out_A "+8.64664-4.63191j A";
	current_in_A "+8.64666-4.63132j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to48";
	latitude "35N23:24.54";
	longitude "118W59:54.60";
	guid "5C2ECABB55BBCEFA17882B1775FA4D6B";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+150 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_48";
	power_in "+237089+35.5451d VA";
	power_out "+237030+35.5377d VA";
	power_out_real "+192879 W";
	power_losses "+67.2132+62.7842d VA";
	power_in_A "+77459.4+35.5451d VA";
	power_in_B "+80678.9+35.5434d VA";
	power_in_C "+78951.1+35.5468d VA";
	power_out_A "+77438.5+35.5377d VA";
	power_out_B "+80657.3+35.5377d VA";
	power_out_C "+78933.9+35.5377d VA";
	power_losses_A "+23.2571+61.2588d VA";
	power_losses_B "+23.0886+55.9721d VA";
	power_losses_C "+21.3051+71.852d VA";
	current_out_A "+27.0819-20.5273j A";
	current_out_B "-31.9051-13.5966j A";
	current_out_C "+4.2546+34.0441j A";
	current_in_A "+27.0819-20.5269j A";
	current_in_B "-31.9046-13.5968j A";
	current_in_C "+4.25417+34.0439j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to49";
	latitude "35N23:24.54";
	longitude "118W59:52.17";
	guid "31349F1F68A0DEA14E61DCDCABB16B13";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_49";
	power_in "+235961+32.0195d VA";
	power_out "+235861+32.0049d VA";
	power_out_real "+200011 W";
	power_losses "+116.367+63.1079d VA";
	power_in_A "+65212.2+32.4807d VA";
	power_in_B "+86068.8+35.5419d VA";
	power_in_C "+85043.6+28.1003d VA";
	power_out_A "+65193.7+32.4733d VA";
	power_out_B "+86018.3+35.5338d VA";
	power_out_C "+85014.6+28.0744d VA";
	power_losses_A "+20.2983+56.8761d VA";
	power_losses_B "+51.9681+49.1299d VA";
	power_losses_C "+48.0797+80.9812d VA";
	current_out_A "+23.6912-16.0385j A";
	current_out_B "-34.0365-14.5057j A";
	current_out_C "-0.208101+36.9559j A";
	current_in_A "+23.6912-16.0378j A";
	current_in_B "-34.0357-14.5061j A";
	current_in_C "-0.208819+36.9557j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line49to50";
	latitude "35N23:24.54";
	longitude "118W59:49.14";
	guid "285B4594196678054AC9DC224F681F85";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_49";
	to "load_50";
	power_in "+67094+26.5644d VA";
	power_out "+67079.1+26.556d VA";
	power_out_real "+60002.1 W";
	power_losses "+19.962+50.8033d VA";
	power_in_A "+22362.1+26.5717d VA";
	power_in_B "+7.65957-94.4116d VA";
	power_in_C "+44735.9+26.5692d VA";
	power_out_A "+22362.4+26.5634d VA";
	power_out_B "+5.74486-94.4018d VA";
	power_out_C "+44719.7+26.5586d VA";
	power_losses_A "+3.24317+58.2885d VA";
	power_losses_B "+1.91471-85.5589d VA";
	power_losses_C "+18.1544+53.6412d VA";
	current_out_A "+8.64892-4.63733j A";
	current_out_B "+0.00220217-0.00112069j A";
	current_out_C "-0.619571+19.4374j A";
	current_in_A "+8.6489-4.63665j A";
	current_in_B "+0.00293622-0.00149426j A";
	current_in_C "-0.620289+19.4371j A";
	flow_direction "CF|BF|AR";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line50to51";
	latitude "35N23:24.54";
	longitude "118W59:46.14";
	guid "20BD798C95EDB19162F1E13279ECB395";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_50";
	to "load_51";
	power_in "+22357.7+26.538d VA";
	power_out "+22356+26.5412d VA";
	power_out_real "+20000 W";
	power_losses "+2.42391-8.34428d VA";
	power_in_A "+22362.4+26.5634d VA";
	power_in_B "+5.74486-94.4018d VA";
	power_in_C "+5.27836-81.8111d VA";
	power_out_A "+22359.1+26.5581d VA";
	power_out_B "+3.83025-94.4033d VA";
	power_out_C "+3.51884-81.8066d VA";
	power_losses_A "+3.8583+58.7592d VA";
	power_losses_B "+1.91461-85.6011d VA";
	power_losses_C "+1.75952-81.8201d VA";
	current_out_A "+8.64895-4.63802j A";
	current_out_B "+0.00146812-0.000747131j A";
	current_out_C "-0.00143618-0.000528288j A";
	current_in_A "+8.64892-4.63733j A";
	current_in_B "+0.00220217-0.00112069j A";
	current_in_C "-0.00215428-0.000792425j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line51to151";
	latitude "35N23:24.54";
	longitude "118W59:41.61";
	guid "60893097584DC03E5DDD467B0613B75D";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_51";
	to "node_151";
	power_in "+10.4178-90d VA";
	power_out "+2.24787e-08-71.447d VA";
	power_out_real "+7.15234e-09 W";
	power_losses "+10.466-84.5008d VA";
	power_in_A "+3.12288-93.8082d VA";
	power_in_B "+3.83025-94.4033d VA";
	power_in_C "+3.51884-81.8066d VA";
	power_out_A "+4.07548e-09-145.086d VA";
	power_out_B "+1.40573e-08-48.0073d VA";
	power_out_C "+8.59942e-09-82.7217d VA";
	power_losses_A "+3.12288-86.1918d VA";
	power_losses_B "+3.83025-85.5967d VA";
	power_losses_C "+3.51884-81.8066d VA";
	current_out_A "-1.43689e-12+1.06551e-12j A";
	current_out_B "+1.73044e-12-5.79274e-12j A";
	current_out_C "-3.48871e-12-1.34693e-12j A";
	current_in_A "-5.17546e-05+0.00136974j A";
	current_in_B "+0.00146812-0.000747131j A";
	current_in_C "-0.00143618-0.000528288j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line52to53";
	latitude "35N23:7.02";
	longitude "118W59:52.20";
	guid "1DBB285DCA05887B1F9BCF5E4DB5A0F0";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_52";
	to "load_53";
	power_in "+2.21914e+06+29.4527d VA";
	power_out "+2.21238e+06+29.3316d VA";
	power_out_real "+1.92875e+06 W";
	power_losses "+8216.39+64.1242d VA";
	power_in_A "+830737+29.6197d VA";
	power_in_B "+682122+30.4453d VA";
	power_in_C "+706527+28.2978d VA";
	power_out_A "+827311+29.4765d VA";
	power_out_B "+680842+30.3392d VA";
	power_out_C "+704480+28.1877d VA";
	power_losses_A "+4004.5+60.7249d VA";
	power_losses_B "+1797.37+74.9975d VA";
	power_losses_C "+2455.93+61.7531d VA";
	current_out_A "+310.076-185.359j A";
	current_out_B "-255.883-138.718j A";
	current_out_C "-1.26181+304.786j A";
	current_in_A "+310.076-185.358j A";
	current_in_B "-255.882-138.718j A";
	current_in_C "-1.26231+304.786j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line53to54";
	latitude "35N23:7.02";
	longitude "118W59:50.22";
	guid "9BE114FCE2E3885AF6EA6055349CD2";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+125 ft";
	// class.parent = powerflow.link
	from "load_53";
	to "node_54";
	power_in "+2.16772e+06+29.3887d VA";
	power_out "+2.1637e+06+29.315d VA";
	power_out_real "+1.88662e+06 W";
	power_losses "+4887.99+64.0844d VA";
	power_in_A "+782650+29.6428d VA";
	power_in_B "+680842+30.3392d VA";
	power_in_C "+704480+28.1877d VA";
	power_out_A "+780768+29.5614d VA";
	power_out_B "+679975+30.2741d VA";
	power_out_C "+703213+28.1139d VA";
	power_losses_A "+2185.21+60.116d VA";
	power_losses_B "+1161.68+72.0173d VA";
	power_losses_C "+1557.49+63.7497d VA";
	current_out_A "+292.828-176.204j A";
	current_out_B "-255.883-138.718j A";
	current_out_C "-1.26149+304.786j A";
	current_in_A "+292.828-176.204j A";
	current_in_B "-255.883-138.718j A";
	current_in_C "-1.26181+304.786j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to55";
	latitude "35N23:6.66";
	longitude "118W59:47.85";
	guid "2828B1B25630520D3D4448E063E2625D";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "load_55";
	power_in "+42589.3+26.5625d VA";
	power_out "+42585.6+26.5628d VA";
	power_out_real "+38090.5 W";
	power_losses "+3.70133+22.84d VA";
	power_in_A "+20225.4+26.5586d VA";
	power_in_B "+22365.3+26.5742d VA";
	power_in_C "+3.52189-86.2327d VA";
	power_out_A "+20222.2+26.5606d VA";
	power_out_B "+22364.1+26.5689d VA";
	power_out_C "+1.7611-86.2299d VA";
	power_losses_A "+3.27405+14.3492d VA";
	power_losses_B "+2.3855+87.0298d VA";
	power_losses_C "+1.76079-86.2355d VA";
	current_out_A "+7.81434-4.16167j A";
	current_out_B "-8.10512-5.09567j A";
	current_out_C "-0.000694056-0.000317529j A";
	current_in_A "+7.81424-4.16084j A";
	current_in_B "-8.10438-5.0962j A";
	current_in_C "-0.0013881-0.000635046j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to57";
	latitude "35N23:8.76";
	longitude "118W59:49.44";
	guid "7391910C948FBF434FEF8CB943CE75F1";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "node_57";
	power_in "+2.12116e+06+29.3702d VA";
	power_out "+2.11034e+06+29.1665d VA";
	power_out_real "+1.84277e+06 W";
	power_losses "+13175.5+64.0923d VA";
	power_in_A "+760571+29.6413d VA";
	power_in_B "+657658+30.3998d VA";
	power_in_C "+703215+28.1142d VA";
	power_out_A "+756282+29.3723d VA";
	power_out_B "+654382+30.2495d VA";
	power_out_C "+699964+27.9316d VA";
	power_losses_A "+5574.15+69.2049d VA";
	power_losses_B "+3700.81+58.0498d VA";
	power_losses_C "+3944.78+62.5356d VA";
	current_out_A "+285.013-172.044j A";
	current_out_B "-247.78-133.621j A";
	current_out_C "-1.25905+304.787j A";
	current_in_A "+285.013-172.043j A";
	current_in_B "-247.779-133.621j A";
	current_in_C "-1.2601+304.787j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line55to56";
	latitude "35N23:5.91";
	longitude "118W59:44.67";
	guid "56DDED3144E258F27A60C1EF3F9EDACB";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_55";
	to "load_56";
	power_in "+22362.3+26.5608d VA";
	power_out "+22360.7+26.5651d VA";
	power_out_real "+20000 W";
	power_losses "+2.88136-15.3303d VA";
	power_in_A "+1.91077-98.2913d VA";
	power_in_B "+22364.1+26.5689d VA";
	power_in_C "+1.7611-86.2299d VA";
	power_out_A "+1.1803e-08-76.1806d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_out_C "+2.46769e-08-161.692d VA";
	power_losses_A "+1.91077-81.7087d VA";
	power_losses_B "+3.74578+50.4032d VA";
	power_losses_C "+1.7611-86.2299d VA";
	current_out_A "+1.3628e-12+4.98468e-12j A";
	current_out_B "-8.10586-5.09515j A";
	current_out_C "+1.86517e-12-1.05298e-11j A";
	current_in_A "-9.9247e-05+0.000830643j A";
	current_in_B "-8.10512-5.09567j A";
	current_in_C "-0.000694058-0.000317529j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to58";
	latitude "35N23:10.50";
	longitude "118W59:50.97";
	guid "BD6F849871052AF65DAE0B570C4CDDF";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_58";
	power_in "+44024.4+26.5793d VA";
	power_out "+39349.1+19676.4j VA";
	power_out_real "+39349.1 W";
	power_losses "+31.3308+43.9026d VA";
	power_in_B "+44024.4+26.5793d VA";
	power_out_B "+43994.5+26.5672d VA";
	power_losses_B "+31.3308+43.9026d VA";
	current_out_B "-16.0605-10.0379j A";
	current_in_B "-16.0601-10.0381j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to60";
	latitude "35N23:9.48";
	longitude "118W59:45.09";
	guid "4369B019EEF3646544012A150CB12AA8";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+750 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_60";
	power_in "+2.06636e+06+29.2216d VA";
	power_out "+2.04402e+06+28.7838d VA";
	power_out_real "+1.79147e+06 W";
	power_losses "+27308.4+64.1045d VA";
	power_in_A "+756282+29.3723d VA";
	power_in_B "+610454+30.514d VA";
	power_in_C "+699964+27.9316d VA";
	power_out_A "+747230+28.7578d VA";
	power_out_B "+604547+30.2378d VA";
	power_out_C "+692603+27.5428d VA";
	power_losses_A "+12122.4+70.7568d VA";
	power_losses_B "+6592.82+56.7419d VA";
	power_losses_C "+8747.13+60.4375d VA";
	current_out_A "+285.013-172.046j A";
	current_out_B "-231.722-123.582j A";
	current_out_C "-1.25681+304.788j A";
	current_in_A "+285.013-172.044j A";
	current_in_B "-231.72-123.583j A";
	current_in_C "-1.25905+304.787j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line58to59";
	latitude "35N23:10.50";
	longitude "118W59:54.00";
	guid "568E138959BD05A15F8F57641B54BF5F";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_58";
	to "load_59";
	power_in "+20005.8+10004.8j VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+5.83567+4.75789j VA";
	power_in_B "+22368+26.5693d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_losses_B "+7.52945+39.1908d VA";
	current_out_B "-8.16623-5.10299j A";
	current_in_B "-8.1658-5.10325j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line60to61";
	latitude "35N23:7.71";
	longitude "118W59:37.53";
	guid "18DCF764BCED47182DEBCAD65DC4F808";
	// class.parent = powerflow.line
	configuration "lc305";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "node_61";
	power_in "+11.1492-90.0001d VA";
	power_out "+2.22389e-05+132.655d VA";
	power_out_real "-1.50687e-05 W";
	power_losses "+11.1998-84.5499d VA";
	power_in_A "+3.9457-94.7177d VA";
	power_in_B "+3.84677-82.0526d VA";
	power_in_C "+3.41335-93.4829d VA";
	power_out_A "+5.08391e-06+144.626d VA";
	power_out_B "+1.07718e-05+140.004d VA";
	power_out_C "+7.01727e-06+112.374d VA";
	power_losses_A "+3.9457-85.2824d VA";
	power_losses_B "+3.84678-82.0525d VA";
	power_losses_C "+3.41336-86.5171d VA";
	current_out_A "-1.8993e-09-1.23414e-09j A";
	current_out_B "-6.75927e-10+4.63021e-09j A";
	current_out_C "+3.07433e-09+2.9087e-10j A";
	current_in_A "-7.23412e-05+0.00175645j A";
	current_in_B "+0.00128686-0.00106601j A";
	current_in_C "-0.001284-0.000779516j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line60to62";
	latitude "35N23:9.63";
	longitude "118W59:40.32";
	guid "19EA39933EA777F8F3EB56427293874";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "load_62";
	power_in "+398952+29.2983d VA";
	power_out "+398346+29.3119d VA";
	power_out_real "+347344 W";
	power_losses "+614.239+20.4282d VA";
	power_in_A "+100592+37.5335d VA";
	power_in_B "+117918+28.4334d VA";
	power_in_C "+181932+25.318d VA";
	power_out_A "+100490+37.5484d VA";
	power_out_B "+117793+28.4529d VA";
	power_out_C "+181552+25.3227d VA";
	power_losses_A "+104.648+23.0674d VA";
	power_losses_B "+131.595+10.6942d VA";
	power_losses_C "+380.401+23.0546d VA";
	current_out_A "+34.3854-28.7469j A";
	current_out_B "-44.4196-25.5142j A";
	current_out_C "-3.43467+79.9898j A";
	current_in_A "+34.3856-28.7433j A";
	current_in_B "-44.4165-25.5162j A";
	current_in_C "-3.43789+79.9881j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line62to63";
	latitude "35N23:11.64";
	longitude "118W59:39.60";
	guid "159B2FF5544FE34C499EFC4E869E3901";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_62";
	to "load_63";
	power_in "+358532+29.6172d VA";
	power_out "+358210+29.626d VA";
	power_out_real "+311381 W";
	power_losses "+327.3+19.9312d VA";
	power_in_A "+100490+37.5484d VA";
	power_in_B "+117793+28.4529d VA";
	power_in_C "+141700+24.9732d VA";
	power_out_A "+100420+37.5622d VA";
	power_out_B "+117699+28.4647d VA";
	power_out_C "+141543+24.9741d VA";
	power_losses_A "+74.1224+18.5149d VA";
	power_losses_B "+97.408+14.146d VA";
	power_losses_C "+156.722+24.1945d VA";
	current_out_A "+34.3853-28.7494j A";
	current_out_B "-44.4218-25.5129j A";
	current_out_C "-3.05924+62.4151j A";
	current_in_A "+34.3854-28.7469j A";
	current_in_B "-44.4196-25.5142j A";
	current_in_C "-3.06149+62.4139j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line63to64";
	latitude "35N23:14.13";
	longitude "118W59:38.73";
	guid "4E769E5E2FED194652FD0E755CA7AA20";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_63";
	to "load_64";
	power_in "+313561+30.0624d VA";
	power_out "+313010+30.083d VA";
	power_out_real "+270848 W";
	power_losses "+562.577+18.5318d VA";
	power_in_A "+57160.3+46.1455d VA";
	power_in_B "+117699+28.4647d VA";
	power_in_C "+141543+24.9741d VA";
	power_out_A "+57131.5+46.1691d VA";
	power_out_B "+117510+28.4967d VA";
	power_out_C "+141212+24.973d VA";
	power_losses_A "+37.1833+6.86163d VA";
	power_losses_B "+200.223+9.28066d VA";
	power_losses_C "+330.935+25.4234d VA";
	current_out_A "+16.9107-19.1074j A";
	current_out_B "-44.4262-25.5102j A";
	current_out_C "-3.05475+62.4175j A";
	current_in_A "+16.9109-19.1024j A";
	current_in_B "-44.4218-25.5129j A";
	current_in_C "-3.05924+62.4151j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line64to65";
	latitude "35N23:16.35";
	longitude "118W59:40.62";
	guid "502BBCA370AEF5C86C6A4FC9D259922C";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+425 ft";
	// class.parent = powerflow.link
	from "load_64";
	to "load_65";
	power_in "+234379+31.7895d VA";
	power_out "+233921+31.8188d VA";
	power_out_real "+198768 W";
	power_losses "+473.296+17.169d VA";
	power_in_A "+57131.5+46.1691d VA";
	power_in_B "+38908.8+35.5798d VA";
	power_in_C "+141212+24.973d VA";
	power_out_A "+57081.3+46.1875d VA";
	power_out_B "+38902.8+35.6168d VA";
	power_out_C "+140807+24.99d VA";
	power_losses_A "+53.4875+26.1422d VA";
	power_losses_B "+25.825-40.9513d VA";
	power_losses_C "+407.05+19.0818d VA";
	current_out_A "+16.9105-19.1135j A";
	current_out_B "-15.6446-6.56511j A";
	current_out_C "-3.04931+62.4203j A";
	current_in_A "+16.9107-19.1074j A";
	current_in_B "-15.6393-6.56839j A";
	current_in_C "-3.05475+62.4175j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line65to66";
	latitude "35N23:18.48";
	longitude "118W59:42.54";
	guid "63676430D7034A88285AC71925320E73";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_65";
	to "load_66";
	power_in "+82867.1+24.9876d VA";
	power_out "+82764.7+25.0169d VA";
	power_out_real "+75000 W";
	power_losses "+110.759+2.5203d VA";
	power_in_A "+10.4226-89.9935d VA";
	power_in_B "+10.9547-90.004d VA";
	power_in_C "+82876.1+25.001d VA";
	power_out_A "+1.42528e-08+28.3935d VA";
	power_out_B "+1.30378e-08+119.873d VA";
	power_out_C "+82764.7+25.0169d VA";
	power_losses_A "+10.4226-89.9935d VA";
	power_losses_B "+10.9547-89.996d VA";
	power_losses_C "+113.721+13.3447d VA";
	current_out_A "+5.47828e-12-3.25517e-12j A";
	current_out_B "-2.71405e-12+4.99512e-12j A";
	current_out_C "-1.78359+36.7418j A";
	current_in_A "+0.000188513+0.00465599j A";
	current_in_B "+0.00406856-0.0025044j A";
	current_in_C "-1.78774+36.7396j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to68";
	latitude "35N23:24.54";
	longitude "118W59:33.12";
	guid "F08DA65A9198F44747FD06BD5ADF32C";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "load_68";
	power_in "+134712+26.6429d VA";
	power_out "+134494+26.6116d VA";
	power_out_real "+120246 W";
	power_losses "+230.357+45.223d VA";
	power_in_A "+134712+26.6429d VA";
	power_out_A "+134494+26.6116d VA";
	power_losses_A "+230.357+45.223d VA";
	current_out_A "+49.5562-27.6912j A";
	current_in_A "+49.5562-27.6908j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to72";
	latitude "35N23:23.19";
	longitude "118W59:34.32";
	guid "1DEE5ABE7FE02D8066E93C3B036BD51D";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_72";
	power_in "+991664+29.6929d VA";
	power_out "+989893+29.6231d VA";
	power_out_real "+860509 W";
	power_losses "+2143.59+63.9345d VA";
	power_in_A "+287524+27.7901d VA";
	power_in_B "+351622+32.0463d VA";
	power_in_C "+353006+28.899d VA";
	power_out_A "+287187+27.7282d VA";
	power_out_B "+350760+31.9958d VA";
	power_out_C "+352440+28.8062d VA";
	power_losses_A "+458.452+70.372d VA";
	power_losses_B "+916.595+51.7771d VA";
	power_losses_C "+804.557+74.0736d VA";
	current_out_A "+104.566-61.2087j A";
	current_out_B "-132.444-65.0045j A";
	current_out_C "+3.22906+148.448j A";
	current_in_A "+104.566-61.2079j A";
	current_in_B "-132.444-65.0049j A";
	current_in_C "+3.22821+148.447j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to97";
	latitude "35N23:25.77";
	longitude "118W59:34.32";
	guid "36D02716151E5551CF9F9CE1D30C35B";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_97";
	power_in "+490931+26.7303d VA";
	power_out "+490538+26.6953d VA";
	power_out_real "+438251 W";
	power_losses "+494.057+64.0016d VA";
	power_in_A "+200348+26.845d VA";
	power_in_B "+134485+26.6517d VA";
	power_in_C "+156100+26.6506d VA";
	power_out_A "+200141+26.79d VA";
	power_out_B "+134415+26.6283d VA";
	power_out_C "+155983+26.6315d VA";
	power_losses_A "+282.391+69.687d VA";
	power_losses_B "+88.9502+64.7726d VA";
	power_losses_C "+127.495+50.7746d VA";
	current_out_A "+73.5556-41.443j A";
	current_out_B "-48.0946-29.5143j A";
	current_out_C "-1.14807+65.6493j A";
	current_in_A "+73.5557-41.4423j A";
	current_in_B "-48.0939-29.5146j A";
	current_in_C "-1.14885+65.649j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line68to69";
	latitude "35N23:24.54";
	longitude "118W59:30.24";
	guid "63898C4658569C3831D6B0D1076D5844";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_68";
	to "load_69";
	power_in "+112133+26.6209d VA";
	power_out "+111925+26.5851d VA";
	power_out_real "+100091 W";
	power_losses "+219.892+45.1495d VA";
	power_in_A "+112133+26.6209d VA";
	power_out_A "+111925+26.5851d VA";
	power_losses_A "+219.892+45.1495d VA";
	current_out_A "+41.3133-23.0946j A";
	current_in_A "+41.3134-23.094j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line69to70";
	latitude "35N23:24.09";
	longitude "118W59:26.67";
	guid "372AEA5D26F4792070F704A577990F30";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_69";
	to "load_70";
	power_in "+67203.3+26.5985d VA";
	power_out "+67115+26.5738d VA";
	power_out_real "+60024.9 W";
	power_losses "+92.9882+44.7171d VA";
	power_in_A "+67203.3+26.5985d VA";
	power_out_A "+67115+26.5738d VA";
	power_losses_A "+92.9882+44.7171d VA";
	current_out_A "+24.8026-13.8732j A";
	current_in_A "+24.8027-13.8725j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line70to71";
	latitude "35N23:23.28";
	longitude "118W59:23.19";
	guid "3F4FB8BA3B2AFE7E307421707F14779E";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_70";
	to "load_71";
	power_in "+44754.3+26.5782d VA";
	power_out "+44721.4+26.5651d VA";
	power_out_real "+40000 W";
	power_losses "+34.4784+43.8554d VA";
	power_in_A "+44754.3+26.5782d VA";
	power_out_A "+44721.4+26.5651d VA";
	power_losses_A "+34.4784+43.8554d VA";
	current_out_A "+16.5384-9.25289j A";
	current_in_A "+16.5384-9.25233j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to73";
	latitude "35N23:21.45";
	longitude "118W59:32.73";
	guid "7D734238BADA7C006DA529541BF6330A";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_73";
	power_in "+133272+26.6376d VA";
	power_out "+118908+59531.8j VA";
	power_out_real "+118908 W";
	power_losses "+309.833+45.2192d VA";
	power_in_C "+133272+26.6376d VA";
	power_out_C "+132978+26.595d VA";
	power_losses_C "+309.833+45.2192d VA";
	current_out_C "-0.903489+56.1404j A";
	current_in_C "-0.903986+56.1401j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to76";
	latitude "35N23:20.85";
	longitude "118W59:34.32";
	guid "7241DED44786E9BC1DCB9DF722366F90";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_76";
	power_in "+856830+30.0873d VA";
	power_out "+855814+30.0407d VA";
	power_out_real "+740853 W";
	power_losses "+1231.51+64.499d VA";
	power_in_A "+287187+27.7282d VA";
	power_in_B "+350760+31.9958d VA";
	power_in_C "+219321+30.1238d VA";
	power_out_A "+286830+27.6898d VA";
	power_out_B "+350177+31.9328d VA";
	power_out_C "+219240+30.0937d VA";
	power_losses_A "+405.109+56.0144d VA";
	power_losses_B "+698.504+65.3896d VA";
	power_losses_C "+141.157+84.7739d VA";
	current_out_A "+104.566-61.2093j A";
	current_out_B "-132.445-65.0043j A";
	current_out_C "+4.13367+92.308j A";
	current_in_A "+104.566-61.2087j A";
	current_in_B "-132.444-65.0045j A";
	current_in_C "+4.13305+92.3077j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line73to74";
	latitude "35N23:20.58";
	longitude "118W59:29.10";
	guid "36AD50B606373832634D789AEBEC72A7";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_73";
	to "load_74";
	power_in "+78908+39531.8j VA";
	power_out "+78785.7+39409.5j VA";
	power_out_real "+78785.7 W";
	power_losses "+122.355+122.356j VA";
	power_in_C "+88256.7+26.6102d VA";
	power_out_C "+88092.5+26.5747d VA";
	power_losses_C "+173.037+45.0003d VA";
	current_out_C "-0.589127+37.2605j A";
	current_in_C "-0.589758+37.2602j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line74to75";
	latitude "35N23:19.56";
	longitude "118W59:24.72";
	guid "5E9DF340840FF1A73F2EC926FADE7734";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_74";
	to "load_75";
	power_in "+40036.1+20034.7j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+36.1165+34.6961j VA";
	power_in_C "+44769.2+26.5841d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+50.0821+43.8509d VA";
	current_out_C "-0.295583+18.9365j A";
	current_in_C "-0.296303+18.9361j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to77";
	latitude "35N23:19.32";
	longitude "118W59:32.01";
	guid "37408D443BF81B4E2569EA28120662A5";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_77";
	power_in "+267656+26.6562d VA";
	power_out "+267481+26.6287d VA";
	power_out_real "+239110 W";
	power_losses "+216.826+62.9837d VA";
	power_in_A "+88170.3+26.6418d VA";
	power_in_B "+89506.7+26.5833d VA";
	power_in_C "+89979.1+26.7428d VA";
	power_out_A "+88104.1+26.6173d VA";
	power_out_B "+89456.1+26.5565d VA";
	power_out_C "+89921.3+26.7117d VA";
	power_losses_A "+76.1934+56.2942d VA";
	power_losses_B "+65.6322+66.1307d VA";
	power_losses_C "+75.8021+66.9723d VA";
	current_out_A "+32.4821-18.2256j A";
	current_out_B "-32.1581-19.6984j A";
	current_out_C "-0.519689+37.9193j A";
	current_in_A "+32.482-18.2244j A";
	current_in_B "-32.157-19.6992j A";
	current_in_C "-0.520732+37.9189j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to86";
	latitude "35N23:16.41";
	longitude "118W59:34.32";
	guid "1E2CE5BBCE3C179D51C21E4B499A5FF6";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_86";
	power_in "+290951+26.7084d VA";
	power_out "+290426+26.6261d VA";
	power_out_real "+259626 W";
	power_losses "+702.953+59.9654d VA";
	power_in_A "+89782.5+26.5926d VA";
	power_in_B "+156449+26.8028d VA";
	power_in_C "+44720.1+26.6104d VA";
	power_out_A "+89626.8+26.5824d VA";
	power_out_B "+156044+26.6586d VA";
	power_out_C "+44755.1+26.6007d VA";
	power_losses_A "+156.6+32.4901d VA";
	power_losses_B "+564.582+70.8653d VA";
	power_losses_C "+35.8248-14.4576d VA";
	current_out_A "+33.0916-18.5312j A";
	current_out_B "-56.3409-34.2159j A";
	current_out_C "-0.300202+18.8462j A";
	current_in_A "+33.0918-18.5292j A";
	current_in_B "-56.3388-34.2168j A";
	current_in_C "-0.302377+18.8452j A";
	flow_direction "CR|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line77to78";
	latitude "35N23:18.63";
	longitude "118W59:29.10";
	guid "216A582E65F9AF3519B341493BE6970F";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_77";
	to "node_78";
	power_in "+222760+26.6415d VA";
	power_out "+222725+26.6346d VA";
	power_out_real "+199090 W";
	power_losses "+44.0039+63.8299d VA";
	power_in_A "+88104.1+26.6173d VA";
	power_in_B "+44734.8+26.548d VA";
	power_in_C "+89921.3+26.7117d VA";
	power_out_A "+88089.6+26.6068d VA";
	power_out_B "+44734.6+26.5481d VA";
	power_out_C "+89900.9+26.705d VA";
	power_losses_A "+21.6935+74.601d VA";
	power_losses_B "+0.214239+13.0287d VA";
	power_losses_C "+22.8899+54.0499d VA";
	current_out_A "+32.4821-18.2259j A";
	current_out_B "-16.0803-9.85287j A";
	current_out_C "-0.519428+37.9195j A";
	current_in_A "+32.4821-18.2256j A";
	current_in_B "-16.08-9.85307j A";
	current_in_C "-0.519689+37.9193j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to79";
	latitude "35N23:18.18";
	longitude "118W59:27.21";
	guid "139014275596F4007F189CD4A5B25B5F";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_79";
	power_in "+43349.8+26.5736d VA";
	power_out "+43339.2+26.5651d VA";
	power_out_real "+38763.8 W";
	power_losses "+12.3559+57.981d VA";
	power_in_A "+43351.1+26.5776d VA";
	power_in_B "+1.7957-85.4724d VA";
	power_in_C "+1.5213-86.3794d VA";
	power_out_A "+43339.2+26.5651d VA";
	power_out_B "+9.80452e-09+20.6359d VA";
	power_out_C "+3.41175e-08-28.8145d VA";
	power_losses_A "+15.1615+65.3924d VA";
	power_losses_B "+1.7957-85.4724d VA";
	power_losses_C "+1.5213-86.3794d VA";
	current_out_A "+15.9899-8.96199j A";
	current_out_B "-3.28271e-12-2.51044e-12j A";
	current_out_C "-1.19753e-11+7.98295e-12j A";
	current_in_A "+15.9898-8.96129j A";
	current_in_B "+0.000608671-0.000450104j A";
	current_in_C "-0.000586845-0.000259677j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to80";
	latitude "35N23:16.23";
	longitude "118W59:29.31";
	guid "208F0BC9E3332E73633677BB084AE11";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_80";
	power_in "+179375+26.6494d VA";
	power_out "+179261+26.6223d VA";
	power_out_real "+160256 W";
	power_losses "+142.949+62.7763d VA";
	power_in_A "+44738.5+26.635d VA";
	power_in_B "+44735.2+26.5502d VA";
	power_in_C "+89901.5+26.7058d VA";
	power_out_A "+44732.3+26.6174d VA";
	power_out_B "+44718.4+26.5558d VA";
	power_out_C "+89810.1+26.6578d VA";
	power_losses_A "+15.119+87.6684d VA";
	power_losses_B "+17.3581+12.0358d VA";
	power_losses_C "+118.462+66.201d VA";
	current_out_A "+16.4924-9.26611j A";
	current_out_B "-16.0822-9.85147j A";
	current_out_C "-0.517602+37.9203j A";
	current_in_A "+16.4923-9.26463j A";
	current_in_B "-16.0809-9.85242j A";
	current_in_C "-0.518841+37.9197j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line80to81";
	latitude "35N23:11.73";
	longitude "118W59:30.90";
	guid "46994BBBE2E6BDD768B479F69968CCFF";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_80";
	to "node_81";
	power_in "+134540+26.6413d VA";
	power_out "+134420+26.6014d VA";
	power_out_real "+120191 W";
	power_losses "+163.462+57.0264d VA";
	power_in_A "+44732.3+26.6174d VA";
	power_in_B "+7.7753-85.4635d VA";
	power_in_C "+89810.1+26.6578d VA";
	power_out_A "+44731+26.579d VA";
	power_out_B "+3.98827-85.4351d VA";
	power_out_C "+89690.9+26.6148d VA";
	power_losses_A "+29.9451+65.8896d VA";
	power_losses_B "+3.78703-85.4933d VA";
	power_losses_C "+136.899+56.0598d VA";
	current_out_A "+16.4926-9.26759j A";
	current_out_B "+0.00135202-0.000999989j A";
	current_out_C "-0.516364+37.9208j A";
	current_in_A "+16.4924-9.26611j A";
	current_in_B "+0.00263632-0.00195008j A";
	current_in_C "-0.517602+37.9203j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to82";
	latitude "35N23:8.28";
	longitude "118W59:32.10";
	guid "6CC95B34178B8C7E50DD0E8282F73C";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_82";
	power_in "+67097.1+26.571d VA";
	power_out "+67083.3+26.5636d VA";
	power_out_real "+60002 W";
	power_losses "+16.3308+59.0375d VA";
	power_in_A "+44731+26.579d VA";
	power_in_B "+3.98827-85.4351d VA";
	power_in_C "+22367.6+26.5645d VA";
	power_out_A "+44720.3+26.5631d VA";
	power_out_B "+1.99449-85.4337d VA";
	power_out_C "+22363.8+26.5692d VA";
	power_losses_A "+16.4216+75.8442d VA";
	power_losses_B "+1.99378-85.4364d VA";
	power_losses_C "+4.22768+0.924909d VA";
	current_out_A "+16.4927-9.26837j A";
	current_out_B "+0.000676015-0.00049999j A";
	current_out_C "-0.136433+9.45707j A";
	current_in_A "+16.4926-9.26759j A";
	current_in_B "+0.00135201-0.000999989j A";
	current_in_C "-0.137085+9.45678j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to84";
	latitude "35N23:8.55";
	longitude "118W59:27.75";
	guid "5B8F78182B8B9E715AA2784CFA4196AF";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+675 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_84";
	power_in "+67323.3+26.6316d VA";
	power_out "+60043.1+30041.4j VA";
	power_out_real "+60043.1 W";
	power_losses "+193.794+44.7203d VA";
	power_in_C "+67323.3+26.6316d VA";
	power_out_C "+67139.1+26.5802d VA";
	power_losses_C "+193.794+44.7203d VA";
	current_out_C "-0.378064+28.4647j A";
	current_in_C "-0.37928+28.464j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line82to83";
	latitude "35N23:6.75";
	longitude "118W59:31.05";
	guid "712B59AAFDBB2B6FEDFDFD31E55FD0A";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_82";
	to "load_83";
	power_in "+22362+26.5605d VA";
	power_out "+22360.7+26.5651d VA";
	power_out_real "+20000 W";
	power_losses "+2.67382-21.679d VA";
	power_in_A "+1.85073-98.2327d VA";
	power_in_B "+1.99449-85.4336d VA";
	power_in_C "+22363.8+26.5692d VA";
	power_out_A "+2.75716e-08+48.2165d VA";
	power_out_B "+2.23153e-08+95.199d VA";
	power_out_C "+22360.7+26.5651d VA";
	power_losses_A "+1.85073-81.7673d VA";
	power_losses_B "+1.99449-85.4336d VA";
	power_losses_C "+3.50257+53.9569d VA";
	current_out_A "+7.34146e-12-9.06253e-12j A";
	current_out_B "-7.50194e-12+5.67679e-12j A";
	current_out_C "-0.135782+9.45736j A";
	current_in_A "-7.4512e-05+0.00077938j A";
	current_in_B "+0.000676014-0.000499992j A";
	current_in_C "-0.136433+9.45707j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line84to85";
	latitude "35N23:9.87";
	longitude "118W59:23.04";
	guid "7586207570ADE17A3507857B3D35E5E5";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_84";
	to "load_85";
	power_in "+40043.1+20041.4j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+43.1053+41.4325j VA";
	power_in_C "+44778.4+26.5878d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+59.7889+43.8664d VA";
	current_out_C "-0.248785+18.985j A";
	current_in_C "-0.249639+18.9845j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line86to87";
	latitude "35N23:12.96";
	longitude "118W59:37.05";
	guid "1BED8EB4152703284936E7A6748F5782";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+450 ft";
	// class.parent = powerflow.link
	from "load_86";
	to "load_87";
	power_in "+268065+26.6312d VA";
	power_out "+267807+26.5903d VA";
	power_out_real "+239481 W";
	power_losses "+331.552+59.8935d VA";
	power_in_A "+89626.8+26.5824d VA";
	power_in_B "+133683+26.6742d VA";
	power_in_C "+44755.1+26.6007d VA";
	power_out_A "+89515.9+26.5783d VA";
	power_out_B "+133528+26.5978d VA";
	power_out_C "+44763.6+26.592d VA";
	power_losses_A "+111.085+29.8599d VA";
	power_losses_B "+236.772+75.494d VA";
	power_losses_C "+10.9072+12.1297d VA";
	current_out_A "+33.0917-18.5326j A";
	current_out_B "-48.2766-29.2988j A";
	current_out_C "-0.299028+18.8467j A";
	current_in_A "+33.0916-18.5312j A";
	current_in_B "-48.2754-29.2997j A";
	current_in_C "-0.300202+18.8462j A";
	flow_direction "CR|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to88";
	latitude "35N23:13.77";
	longitude "118W59:39.48";
	guid "53AFD2ABAA78B3581CAD3DC80702F426";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "load_88";
	power_in "+44742.3+26.5734d VA";
	power_out "+44721.4+26.5651d VA";
	power_out_real "+40000 W";
	power_losses "+21.9571+43.8581d VA";
	power_in_A "+44742.3+26.5734d VA";
	power_out_A "+44721.4+26.5651d VA";
	power_losses_A "+21.9571+43.8581d VA";
	current_out_A "+16.5409-9.26202j A";
	current_in_A "+16.5409-9.26167j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to89";
	latitude "35N23:12.96";
	longitude "118W59:41.43";
	guid "43EF8F8418A25202D3A19210014B474";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "node_89";
	power_in "+178343+26.6009d VA";
	power_out "+178279+26.5862d VA";
	power_out_real "+159428 W";
	power_losses "+81.7541+58.3049d VA";
	power_in_A "+44773.5+26.5832d VA";
	power_in_B "+88806.3+26.6142d VA";
	power_in_C "+44763.6+26.592d VA";
	power_out_A "+44759.7+26.5879d VA";
	power_out_B "+88757.2+26.5884d VA";
	power_out_C "+44762.3+26.5801d VA";
	power_losses_A "+14.2955+11.5376d VA";
	power_losses_B "+63.341+65.8238d VA";
	power_losses_C "+9.40933+71.3695d VA";
	current_out_A "+16.5509-9.27181j A";
	current_out_B "-32.114-19.4762j A";
	current_out_C "-0.29831+18.847j A";
	current_in_A "+16.5508-9.27095j A";
	current_in_B "-32.1133-19.4768j A";
	current_in_C "-0.299028+18.8467j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to90";
	latitude "35N23:14.01";
	longitude "118W59:42.72";
	guid "79A39C6A7F79DA1C296F5C138578DFF";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "load_90";
	power_in "+44002.1+26.5755d VA";
	power_out "+39333.5+19666.7j VA";
	power_out_real "+39333.5 W";
	power_losses "+27.2066+43.7965d VA";
	power_in_B "+44002.1+26.5755d VA";
	power_out_B "+43976.2+26.5651d VA";
	power_losses_B "+27.2066+43.7965d VA";
	current_out_B "-15.919-9.65882j A";
	current_in_B "-15.9186-9.65907j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to91";
	latitude "35N23:12.96";
	longitude "118W59:44.46";
	guid "559D8944C85A684726C4E2FE87C7AE7";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "node_91";
	power_in "+134277+26.5897d VA";
	power_out "+134254+26.5833d VA";
	power_out_real "+120061 W";
	power_losses "+27.5869+59.4876d VA";
	power_in_A "+44759.7+26.5879d VA";
	power_in_B "+44755+26.601d VA";
	power_in_C "+44762.3+26.5801d VA";
	power_out_A "+44750.7+26.5821d VA";
	power_out_B "+44748.4+26.5949d VA";
	power_out_C "+44754.8+26.5728d VA";
	power_losses_A "+10.1077+53.28d VA";
	power_losses_B "+8.12958+62.4484d VA";
	power_losses_C "+9.44378+63.5744d VA";
	current_out_A "+16.551-9.27251j A";
	current_out_B "-16.196-9.81669j A";
	current_out_C "-0.297723+18.8473j A";
	current_in_A "+16.5509-9.27181j A";
	current_in_B "-16.1954-9.81714j A";
	current_in_C "-0.29831+18.847j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to92";
	latitude "35N23:14.37";
	longitude "118W59:45.33";
	guid "32B7B24E47AD77E3128AE9D8B624EBE3";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "load_92";
	power_in "+44756.9+26.5792d VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+37.1953+43.8216d VA";
	power_in_C "+44756.9+26.5792d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+37.1953+43.8216d VA";
	current_out_C "-0.295094+18.8485j A";
	current_in_C "-0.295636+18.8482j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to93";
	latitude "35N23:12.96";
	longitude "118W59:47.19";
	guid "1101276B8363BF646FFF54B1802EAA0D";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "node_93";
	power_in "+89497+26.5853d VA";
	power_out "+89477.5+26.5772d VA";
	power_out_real "+80022.6 W";
	power_losses "+23.8787+57.0815d VA";
	power_in_A "+44750.7+26.5821d VA";
	power_in_B "+44748.4+26.5949d VA";
	power_in_C "+5.41862-86.3834d VA";
	power_out_A "+44735.7+26.5788d VA";
	power_out_B "+44743.4+26.5802d VA";
	power_out_C "+3.89512-86.3784d VA";
	power_losses_A "+15.2505+36.2977d VA";
	power_losses_B "+12.5511+87.3066d VA";
	power_losses_C "+1.5235-86.396d VA";
	current_out_A "+16.551-9.27321j A";
	current_out_B "-16.1966-9.81624j A";
	current_out_C "-0.00150013-0.000663563j A";
	current_in_A "+16.551-9.27251j A";
	current_in_B "-16.196-9.81669j A";
	current_in_C "-0.00208713-0.000923196j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to94";
	latitude "35N23:14.25";
	longitude "118W59:48.09";
	guid "404C64FC5BF5E52418A9340A2DD8D53D";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_94";
	power_in "+44735.4+26.5764d VA";
	power_out "+44721.4+26.5651d VA";
	power_out_real "+40000 W";
	power_losses "+16.5662+58.8144d VA";
	power_in_A "+44736.9+26.5812d VA";
	power_in_B "+2.17889-85.557d VA";
	power_in_C "+1.86285-86.3795d VA";
	power_out_A "+44721.4+26.5651d VA";
	power_out_B "+1.53803e-08-43.9195d VA";
	power_out_C "+1.60002e-08-20.237d VA";
	power_losses_A "+20.0033+65.5109d VA";
	power_losses_B "+2.17889-85.557d VA";
	power_losses_C "+1.86285-86.3795d VA";
	current_out_A "+16.5512-9.275j A";
	current_out_B "+1.32161e-12-6.37324e-12j A";
	current_out_C "-4.98623e-12+4.53237e-12j A";
	current_in_A "+16.5511-9.27414j A";
	current_in_B "+0.000740004-0.000550459j A";
	current_in_C "-0.000717434-0.000317364j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to95";
	latitude "35N23:12.96";
	longitude "118W59:50.37";
	guid "6149C136A44C877363E403235EA25425";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_95";
	power_in "+44742.1+26.5781d VA";
	power_out "+44727+26.5666d VA";
	power_out_real "+40004.5 W";
	power_losses "+17.9176+55.5503d VA";
	power_in_A "+2.21285-98.1203d VA";
	power_in_B "+44744.2+26.5828d VA";
	power_in_C "+2.03228-86.3775d VA";
	power_out_A "+1.68338e-08+30.2397d VA";
	power_out_B "+44727+26.5666d VA";
	power_out_C "+9.99514e-09-25.8002d VA";
	power_losses_A "+2.21285-81.8797d VA";
	power_losses_B "+21.3252+62.96d VA";
	power_losses_C "+2.03228-86.3775d VA";
	current_out_A "+5.99387e-12-3.8789e-12j A";
	current_out_B "-16.1981-9.81509j A";
	current_out_C "-3.3733e-12+2.51621e-12j A";
	current_in_A "-8.89371e-05+0.000934218j A";
	current_in_B "-16.1973-9.81569j A";
	current_in_C "-0.000782696-0.000346201j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line95to96";
	latitude "35N23:13.95";
	longitude "118W59:52.20";
	guid "31E8451F12DB2516DF92774159AC277";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_95";
	to "load_96";
	power_in "+22366.3+26.5682d VA";
	power_out "+20000+10000j VA";
	power_out_real "+20000 W";
	power_losses "+5.78867+38.7202d VA";
	power_in_B "+22366.3+26.5682d VA";
	power_out_B "+22360.7+26.5651d VA";
	power_losses_B "+5.78867+38.7202d VA";
	current_out_B "-8.10058-4.90773j A";
	current_in_B "-8.10023-4.90794j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line97to98";
	latitude "35N23:27.00";
	longitude "118W59:32.67";
	guid "6D69C9B177B1ECF728DCC33056B9C1E9";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_97";
	to "load_98";
	power_in "+133199+26.5817d VA";
	power_out "+133171+26.5741d VA";
	power_out_real "+119103 W";
	power_losses "+32.6981+59.2866d VA";
	power_in_A "+44726.6+26.5609d VA";
	power_in_B "+44762.7+26.5716d VA";
	power_in_C "+43709.4+26.6133d VA";
	power_out_A "+44717+26.5519d VA";
	power_out_B "+44752.2+26.5644d VA";
	power_out_C "+43702+26.6067d VA";
	power_losses_A "+11.8828+62.7932d VA";
	power_losses_B "+11.9522+54.7833d VA";
	power_losses_C "+8.92472+60.6456d VA";
	current_out_A "+16.4747-9.19647j A";
	current_out_B "-16.0075-9.84431j A";
	current_out_C "-0.326698+18.3964j A";
	current_in_A "+16.4748-9.19569j A";
	current_in_B "-16.0067-9.84467j A";
	current_in_C "-0.327554+18.3961j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line98to99";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "6F92506EBF8A5C407BF7B1FC288C3BF1";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_98";
	to "load_99";
	power_in "+88449.9+26.5787d VA";
	power_out "+88404.6+26.56d VA";
	power_out_real "+79075 W";
	power_losses "+55.3963+56.2058d VA";
	power_in_A "+11.1297-86.4231d VA";
	power_in_B "+44752.2+26.5644d VA";
	power_in_C "+43702+26.6067d VA";
	power_out_A "+7.42204-86.4107d VA";
	power_out_B "+44716.7+26.5563d VA";
	power_out_C "+43690.8+26.5727d VA";
	power_losses_A "+3.70769-86.448d VA";
	power_losses_B "+36.0896+36.6253d VA";
	power_losses_C "+28.2533+86.7159d VA";
	current_out_A "+0.000337865+0.00311248j A";
	current_out_B "-16.0091-9.84361j A";
	current_out_C "-0.324988+18.3972j A";
	current_in_A "+0.00050684+0.0046686j A";
	current_in_B "-16.0075-9.84431j A";
	current_in_C "-0.326698+18.3964j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line99to100";
	latitude "35N23:27.00";
	longitude "118W59:22.53";
	guid "718970B0555A8D406B85326088F00F6B";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_99";
	to "load_100";
	power_in "+43683.3+26.5548d VA";
	power_out "+43669.2+26.5442d VA";
	power_out_real "+39066 W";
	power_losses "+16.5734+54.5939d VA";
	power_in_A "+7.42205-86.4107d VA";
	power_in_B "+8.2717-97.9298d VA";
	power_in_C "+43690.8+26.5727d VA";
	power_out_A "+5.39891-86.414d VA";
	power_out_B "+6.01539-97.9173d VA";
	power_out_C "+43674.7+26.5573d VA";
	power_losses_A "+2.02313-86.4019d VA";
	power_losses_B "+2.25631-82.0368d VA";
	power_losses_C "+19.9861+62.7131d VA";
	current_out_A "+0.000245724+0.00226364j A";
	current_out_B "+0.002311-0.00102541j A";
	current_out_C "-0.324056+18.3976j A";
	current_in_A "+0.000337868+0.00311248j A";
	current_in_B "+0.00317762-0.00140995j A";
	current_in_C "-0.324988+18.3972j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line100to450";
	latitude "35N23:27.00";
	longitude "118W59:15.87";
	guid "1D0A18E6B5C41219672963F19F1729FB";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+800 ft";
	// class.parent = powerflow.link
	from "load_100";
	to "node_450";
	power_in "+17.7487-90d VA";
	power_out "+1.26069e-08-148.415d VA";
	power_out_real "-1.07394e-08 W";
	power_losses "+17.8259-84.6659d VA";
	power_in_A "+5.39891-86.414d VA";
	power_in_B "+6.01539-97.9173d VA";
	power_in_C "+6.42113-85.6154d VA";
	power_out_A "+5.97748e-09-135.567d VA";
	power_out_B "+2.57101e-09-70.911d VA";
	power_out_C "+7.31191e-09+179.911d VA";
	power_losses_A "+5.39891-86.414d VA";
	power_losses_B "+6.01539-82.0827d VA";
	power_losses_C "+6.42113-85.6154d VA";
	current_out_A "-1.71791e-12+1.84497e-12j A";
	current_out_B "+6.81015e-13-8.38992e-13j A";
	current_out_C "+1.42983e-12-2.72862e-12j A";
	current_in_A "+0.000245724+0.00226364j A";
	current_in_B "+0.002311-0.00102541j A";
	current_in_C "-0.00248684-0.00106493j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to102";
	latitude "35N23:27.00";
	longitude "118W59:37.20";
	guid "5996344ED5BE380A6E6D78ADD19F8CB4";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "load_102";
	power_in "+112214+26.6343d VA";
	power_out "+100180+50177.8j VA";
	power_out_real "+100180 W";
	power_losses "+179.395+45.1477d VA";
	power_in_C "+112214+26.6343d VA";
	power_out_C "+112044+26.6052d VA";
	power_losses_C "+179.395+45.1477d VA";
	current_out_C "-0.814362+47.2559j A";
	current_in_C "-0.814769+47.2557j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to105";
	latitude "35N23:28.35";
	longitude "118W59:38.58";
	guid "4032A9DDF864E16F70AABD9F630ED073";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "node_105";
	power_in "+244908+26.7467d VA";
	power_out "+244684+26.704d VA";
	power_out_real "+218586 W";
	power_losses "+306.846+59.3064d VA";
	power_in_A "+155287+26.8114d VA";
	power_in_B "+89627.1+26.6422d VA";
	power_in_C "+12.8496-85.5939d VA";
	power_out_A "+155076+26.7699d VA";
	power_out_B "+89612.7+26.5962d VA";
	power_out_C "+10.644-85.5651d VA";
	power_losses_A "+238.643+54.9324d VA";
	power_losses_B "+73.335+74.6979d VA";
	power_losses_C "+2.20561-85.733d VA";
	current_out_A "+57.0806-32.2488j A";
	current_out_B "-32.0894-19.6689j A";
	current_out_C "-0.00411883-0.00176685j A";
	current_in_A "+57.0807-32.248j A";
	current_in_B "-32.0886-19.6693j A";
	current_in_C "-0.00497379-0.00213341j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line102to103";
	latitude "35N23:27.00";
	longitude "118W59:33.87";
	guid "5F11C0FCEF40BE446D21F524D331FDC4";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_102";
	to "load_103";
	power_in "+80180.3+40177.8j VA";
	power_out "+80063.2+40060.7j VA";
	power_out_real "+80063.2 W";
	power_losses "+117.092+117.138j VA";
	power_in_C "+89683.5+26.6152d VA";
	power_out_C "+89526.4+26.5817d VA";
	power_losses_C "+165.625+45.0112d VA";
	current_out_C "-0.644652+37.8255j A";
	current_in_C "-0.645238+37.8252j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line103to104";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "6052A7206CFF91901EBD630280084EE7";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_103";
	to "load_104";
	power_in "+40063.2+20060.7j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+63.1699+60.6792j VA";
	power_in_C "+44805+26.5983d VA";
	power_out_C "+44721.4+26.5651d VA";
	power_losses_C "+87.5923+43.8479d VA";
	current_out_C "-0.315875+18.9312j A";
	current_in_C "-0.317135+18.9305j A";
	flow_direction "CF|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to106";
	latitude "35N23:29.70";
	longitude "118W59:37.20";
	guid "29DD8FAFBF7B69B82E3EE092DC7D81EB";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "load_106";
	power_in "+89618.4+26.6015d VA";
	power_out "+80051.3+40049.3j VA";
	power_out_real "+80051.3 W";
	power_losses "+113.496+45.0038d VA";
	power_in_B "+89618.4+26.6015d VA";
	power_out_B "+89510.7+26.5786d VA";
	power_losses_B "+113.496+45.0038d VA";
	current_out_B "-32.0936-19.667j A";
	current_in_B "-32.0933-19.6672j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to108";
	latitude "35N23:31.32";
	longitude "118W59:38.58";
	guid "179BF54C116E952F3C5BD5550FA4EEEB";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "node_108";
	power_in "+155066+26.7632d VA";
	power_out "+154834+26.6928d VA";
	power_out_real "+138333 W";
	power_losses "+300.778+65.911d VA";
	power_in_A "+155076+26.7699d VA";
	power_in_B "+9.97156-97.95d VA";
	power_in_C "+10.644-85.5649d VA";
	power_out_A "+154841+26.6979d VA";
	power_out_B "+7.53086-97.9627d VA";
	power_out_C "+8.0318-85.523d VA";
	power_losses_A "+305.157+66.3871d VA";
	power_losses_B "+2.44071-82.0889d VA";
	power_losses_C "+2.61218-85.6937d VA";
	current_out_A "+57.0805-32.2497j A";
	current_out_B "+0.00288878-0.00128306j A";
	current_out_C "-0.00310851-0.00133351j A";
	current_in_A "+57.0806-32.2488j A";
	current_in_B "+0.00382757-0.00169997j A";
	current_in_C "-0.00411884-0.00176683j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line106to107";
	latitude "35N23:29.70";
	longitude "118W59:32.34";
	guid "440E61F340636F33547F860EEAEADE06";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+575 ft";
	// class.parent = powerflow.link
	from "load_106";
	to "load_107";
	power_in "+40051.3+20049.3j VA";
	power_out "+40000+20000j VA";
	power_out_real "+40000 W";
	power_losses "+51.3496+49.2681j VA";
	power_in_B "+44789.3+26.592d VA";
	power_out_B "+44721.4+26.5651d VA";
	power_losses_B "+71.1627+43.8149d VA";
	current_out_B "-16.0623-9.83656j A";
	current_in_B "-16.0613-9.83718j A";
	flow_direction "CN|BF|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to109";
	latitude "35N23:32.94";
	longitude "118W59:35.85";
	guid "2E7C50EF5F20C91E3FC452BDE1A88A94";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+450 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "load_109";
	power_in "+154844+26.7002d VA";
	power_out "+154188+26.6183d VA";
	power_out_real "+137846 W";
	power_losses "+691.859+45.2668d VA";
	power_in_A "+154844+26.7002d VA";
	power_out_A "+154188+26.6183d VA";
	power_losses_A "+691.859+45.2668d VA";
	current_out_A "+57.0802-32.2534j A";
	current_in_A "+57.0802-32.2525j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to300";
	latitude "35N23:28.74";
	longitude "118W59:38.58";
	guid "30BFBC1A29A0EA8C7ECCB1AC08B9E32A";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+1000 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "node_300";
	power_in "+22.157-90d VA";
	power_out "+4.59557e-09+12.9242d VA";
	power_out_real "+4.47915e-09 W";
	power_losses "+22.255-84.6205d VA";
	power_in_A "+6.70435-86.4402d VA";
	power_in_B "+7.53086-97.9627d VA";
	power_in_C "+8.0318-85.523d VA";
	power_out_A "+1.24462e-09+157.151d VA";
	power_out_B "+2.40027e-09-17.8598d VA";
	power_out_C "+3.57853e-09+20.9705d VA";
	power_losses_A "+6.70435-86.4402d VA";
	power_losses_B "+7.53086-82.0373d VA";
	power_losses_C "+8.0318-85.523d VA";
	current_out_A "-4.94945e-13-1.80934e-13j A";
	current_out_B "-2.44603e-13-9.77312e-13j A";
	current_out_C "-1.76486e-13+1.49667e-12j A";
	current_in_A "+0.000312867+0.00282138j A";
	current_in_B "+0.00288878-0.00128306j A";
	current_in_C "-0.00310851-0.00133351j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line109to110";
	latitude "35N23:32.94";
	longitude "118W59:31.29";
	guid "61EB339CFA52446E28117BE320673AA2";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_109";
	to "node_110";
	power_in "+109467+26.64d VA";
	power_out "+109247+26.6014d VA";
	power_out_real "+97682.2 W";
	power_losses "+231.987+45.145d VA";
	power_in_A "+109467+26.64d VA";
	power_out_A "+109247+26.6014d VA";
	power_losses_A "+231.987+45.145d VA";
	current_out_A "+40.5157-22.9145j A";
	current_in_A "+40.5157-22.9139j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to111";
	latitude "35N23:35.76";
	longitude "118W59:29.46";
	guid "75DA7D4F3DD257364751F5194755BEA3";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+575 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_111";
	power_in "+22377.2+26.5743d VA";
	power_out "+22360.7+26.5651d VA";
	power_out_real "+20000 W";
	power_losses "+16.9108+38.9107d VA";
	power_in_A "+22377.2+26.5743d VA";
	power_out_A "+22360.7+26.5651d VA";
	power_losses_A "+16.9108+38.9107d VA";
	current_out_A "+8.30106-4.69084j A";
	current_in_A "+8.30111-4.68969j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to112";
	latitude "35N23:32.94";
	longitude "118W59:28.71";
	guid "24BE2721ED3847D961BF5F9630E33E79";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+125 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_112";
	power_in "+86869.6+26.6084d VA";
	power_out "+86811.7+26.5957d VA";
	power_out_real "+77626 W";
	power_losses "+60.9657+45.0016d VA";
	power_in_A "+86869.6+26.6084d VA";
	power_out_A "+86811.7+26.5957d VA";
	power_losses_A "+60.9657+45.0016d VA";
	current_out_A "+32.2145-18.2251j A";
	current_in_A "+32.2146-18.2248j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line112to113";
	latitude "35N23:32.94";
	longitude "118W59:24.78";
	guid "68EEB5BB43AE45203184622D95772EAD";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+525 ft";
	// class.parent = powerflow.link
	from "load_112";
	to "load_113";
	power_in "+64975.3+26.606d VA";
	power_out "+64839.7+26.5669d VA";
	power_out_real "+57993.5 W";
	power_losses "+142.679+44.6936d VA";
	power_in_A "+64975.3+26.606d VA";
	power_out_A "+64839.7+26.5669d VA";
	power_losses_A "+142.679+44.6936d VA";
	current_out_A "+24.1089-13.6462j A";
	current_in_A "+24.1089-13.6451j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line113to114";
	latitude "35N23:32.94";
	longitude "118W59:19.65";
	guid "2BF2A68FAF70773442458C6F0F275359";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_113";
	to "load_114";
	power_in "+22370.1+26.5703d VA";
	power_out "+22360.7+26.5651d VA";
	power_out_real "+20000 W";
	power_losses "+9.61489+38.9826d VA";
	power_in_A "+22370.1+26.5703d VA";
	power_out_A "+22360.7+26.5651d VA";
	power_losses_A "+9.61489+38.9826d VA";
	current_out_A "+8.31738-4.70916j A";
	current_in_A "+8.31741-4.70851j A";
	flow_direction "CN|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line135to35";
	latitude "35N23:15.18";
	longitude "118W59:55.98";
	guid "EFEDAA6EB695D79173D5BA1B1751CDA";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_135";
	to "load_35";
	power_in "+859810+32.063d VA";
	power_out "+857825+31.9806d VA";
	power_out_real "+727631 W";
	power_losses "+2337.64+63.9165d VA";
	power_in_A "+312773+29.0253d VA";
	power_in_B "+319755+35.0065d VA";
	power_in_C "+228144+32.1019d VA";
	power_out_A "+311876+28.9347d VA";
	power_out_B "+318925+34.919d VA";
	power_out_C "+227884+32.0367d VA";
	power_losses_A "+1024.05+57.8116d VA";
	power_losses_B "+962.153+65.4418d VA";
	power_losses_C "+367.16+77.0296d VA";
	current_out_A "+117.346-68.897j A";
	current_out_B "-124.859-55.2429j A";
	current_out_C "+5.92676+98.4565j A";
	current_in_A "+117.345-68.896j A";
	current_in_B "-124.858-55.2435j A";
	current_in_C "+5.92568+98.4561j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line149to1";
	latitude "35N23:8.43";
	longitude "119W0:9.63";
	guid "1600AD69391016B02A9EC865666BDC41";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_149";
	to "load_1";
	power_in "+3.66234e+06+33.0341d VA";
	power_out "+3.62662e+06+32.69d VA";
	power_out_real "+3.05218e+06 W";
	power_losses "+41897.1+64.354d VA";
	power_in_A "+1.22015e+06+36.9535d VA";
	power_in_B "+1.11469e+06+32.5567d VA";
	power_in_C "+1.33246e+06+29.8456d VA";
	power_out_A "+1.20692e+06+36.6932d VA";
	power_out_B "+1.10615e+06+32.2732d VA";
	power_out_C "+1.31873e+06+29.377d VA";
	power_losses_A "+14338.3+59.4345d VA";
	power_losses_B "+10150.9+65.1793d VA";
	power_losses_C "+17495.4+67.9042d VA";
	current_out_A "+405.994-305.396j A";
	current_out_B "-411.884-213.914j A";
	current_out_C "-1.51784+554.795j A";
	current_in_A "+405.994-305.395j A";
	current_in_B "-411.883-213.914j A";
	current_in_C "-1.51887+554.794j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line152to52";
	latitude "35N23:7.02";
	longitude "118W59:55.83";
	guid "5F4E7899DFDBAD5624C21B9C7792124A";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_152";
	to "load_52";
	power_in "+2.27802e+06+29.6436d VA";
	power_out "+2.2638e+06+29.3956d VA";
	power_out_real "+1.97234e+06 W";
	power_losses "+17287.6+64.1709d VA";
	power_in_A "+883137+29.7743d VA";
	power_in_B "+684470+30.661d VA";
	power_in_C "+710668+28.5014d VA";
	power_out_A "+875398+29.4638d VA";
	power_out_B "+682122+30.4453d VA";
	power_out_C "+706527+28.2978d VA";
	power_losses_A "+9088.43+61.2406d VA";
	power_losses_B "+3482.47+78.1609d VA";
	power_losses_C "+4846.59+59.7064d VA";
	current_out_A "+327.277-194.433j A";
	current_out_B "-255.882-138.718j A";
	current_out_C "-1.26231+304.786j A";
	current_in_A "+327.277-194.432j A";
	current_in_B "-255.881-138.719j A";
	current_in_C "-1.26333+304.785j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line16001to67";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "7D2D14C26202493760DF0E7DA57169D7";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_16001";
	to "node_67";
	power_in "+1.62273e+06+28.6893d VA";
	power_out "+1.61679e+06+28.5396d VA";
	power_out_real "+1.42033e+06 W";
	power_losses "+7294.52+64.0741d VA";
	power_in_A "+625632+27.4321d VA";
	power_in_B "+486698+30.6763d VA";
	power_in_C "+510853+28.3363d VA";
	power_out_A "+622559+27.2377d VA";
	power_out_B "+485676+30.5546d VA";
	power_out_C "+509023+28.2096d VA";
	power_losses_A "+3731.6+61.8948d VA";
	power_losses_B "+1453+75.9372d VA";
	power_losses_C "+2149.38+59.8909d VA";
	current_out_A "+227.678-130.341j A";
	current_out_B "-180.538-94.5195j A";
	current_out_C "+2.07936+214.096j A";
	current_in_A "+227.678-130.34j A";
	current_in_B "-180.537-94.5202j A";
	current_in_C "+2.07844+214.096j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line197to101";
	latitude "35N23:27.00";
	longitude "118W59:36.45";
	guid "3936837443CBD40573D89063CC138A06";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_197";
	to "node_101";
	power_in "+357340+26.7378d VA";
	power_out "+357123+26.7114d VA";
	power_out_real "+319011 W";
	power_losses "+272.5+63.9406d VA";
	power_in_A "+155414+26.8562d VA";
	power_in_B "+89652.1+26.6567d VA";
	power_in_C "+112274+26.6387d VA";
	power_out_A "+155287+26.8114d VA";
	power_out_B "+89627.1+26.6422d VA";
	power_out_C "+112209+26.6282d VA";
	power_losses_A "+176.321+70.3417d VA";
	power_losses_B "+33.7845+68.9483d VA";
	power_losses_C "+67.5197+44.3791d VA";
	current_out_A "+57.0807-32.248j A";
	current_out_B "-32.0886-19.6693j A";
	current_out_C "-0.819742+47.2536j A";
	current_in_A "+57.0808-32.2473j A";
	current_in_B "-32.0879-19.6696j A";
	current_in_C "-0.82052+47.2533j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer {
	name "trans6101to610";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "44D7DE58CD34602830C2725C4EB1CD52";
	configuration "tc500";
	// class.parent = powerflow.link
	from "node_6101";
	to "node_610";
	power_in "+5.42846e-10+11.1788d VA";
	power_out "+5.42846e-10+11.1788d VA";
	power_out_real "+5.32547e-10 W";
	power_losses "+1.29247e-25+36.8699d VA";
	power_in_A "+1.47357e-10-27.3876d VA";
	power_in_B "+3.02266e-10+33.2813d VA";
	power_in_C "+1.49188e-10+2.7506d VA";
	power_out_A "+1.47357e-10-27.3876d VA";
	power_out_B "+3.02266e-10+33.2813d VA";
	power_out_C "+1.49188e-10+2.7506d VA";
	power_losses_A "nan+0j VA";
	power_losses_B "nan+0j VA";
	power_losses_C "nan+0j VA";
	current_out_A "+5.15559e-13+2.40721e-13j A";
	current_out_B "-1.03112e-12-4.81441e-13j A";
	current_out_C "-2.40721e-13+5.15559e-13j A";
	current_in_A "+5.94876e-14+2.77754e-14j A";
	current_in_B "-1.18975e-13-5.55509e-14j A";
	current_in_C "-2.77754e-14+5.94876e-14j A";
	flow_direction "CN|BN|AN";
	continuous_rating "+150 A";
	emergency_rating "+150 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg150to15001";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "5CF1649DDB23E71155D22EE861AC67A5";
	configuration "rc501";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_150";
	to "node_15001";
	power_in "+3.07047e+06+1.99641e+06j VA";
	power_out "+3.66237e+06+33.0324d VA";
	power_out_real "+3.07039e+06 W";
	power_losses "+78.1302+0j VA";
	power_in_A "+975107+733490j VA";
	power_in_B "+939567+599829j VA";
	power_in_C "+1.1558e+06+663087j VA";
	power_out_A "+1.22016e+06+36.9518d VA";
	power_out_B "+1.11469e+06+32.5552d VA";
	power_out_C "+1.33247e+06+29.8438d VA";
	power_losses_A "+25.8097+0j VA";
	power_losses_B "+21.5407+0j VA";
	power_losses_C "+30.7799+0j VA";
	current_out_A "+405.994-305.395j A";
	current_out_B "-411.883-213.914i A";
	current_out_C "-1.51887+554.794i A";
	current_in_A "+405.994-305.395j A";
	current_in_B "-411.883-213.914j A";
	current_in_C "-1.51887+554.794j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg9to901";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "71CA8DBB9FEB9C34633989F3C4A28986";
	configuration "rc502";
	tap_A "2";
	tap_B "16";
	tap_C "16";
	tap_A_change_count "+3";
	tap_B_change_count "+16";
	tap_C_change_count "+16";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_9";
	to "node_901";
	power_in "+389085-172.164d VA";
	power_out "+389088-172.165d VA";
	power_out_real "-385455 W";
	power_losses "+2.66816+0d VA";
	power_in_A "+389085-172.164d VA";
	power_out_A "+389088-172.165d VA";
	power_losses_A "+2.66816+0d VA";
	current_out_A "-161.676+23.2901j A";
	current_in_A "-163.697+23.5813j A";
	flow_direction "CN|BN|AR";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg25to2501";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "376CE71020477F2E5CA55B7C9BAB1ABD";
	configuration "rc503";
	tap_A "7";
	tap_B "16";
	tap_C "6";
	tap_A_change_count "+7";
	tap_B_change_count "+16";
	tap_C_change_count "+7";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_25";
	to "node_2501";
	power_in "+89372.8+26.6054d VA";
	power_out "+89372.8+26.6054d VA";
	power_out_real "+79909.3 W";
	power_losses "+0.0697257-5.97888e-09d VA";
	power_in_A "+44596.6+26.6271d VA";
	power_in_C "+44776.2+26.5838d VA";
	power_out_A "+44596.6+26.6271d VA";
	power_out_C "+44776.2+26.5838d VA";
	power_losses_A "+0.0346673-1.20252e-08d VA";
	power_losses_C "+0.0350583+0d VA";
	current_out_A "+16.4103-8.79633j A";
	current_out_C "-0.662351+18.7122i A";
	current_in_A "+17.1283-9.18117j A";
	current_in_C "-0.68719+19.4139j A";
	flow_direction "CF|BN|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg160to16001";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "5D8BAF6144E9B4181CFCFD12D1ECE59E";
	configuration "rc504";
	tap_A "10";
	tap_B "6";
	tap_C "8";
	tap_A_change_count "+2";
	tap_B_change_count "+5";
	tap_C_change_count "+3";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_160";
	to "node_16001";
	power_in "+1.62274e+06+28.6891d VA";
	power_out "+1.62273e+06+28.6893d VA";
	power_out_real "+1.42352e+06 W";
	power_losses "+15.6195+3.20278e-10d VA";
	power_in_A "+625638+27.4318d VA";
	power_in_B "+486701+30.6761d VA";
	power_in_C "+510857+28.336d VA";
	power_out_A "+625632+27.4321d VA";
	power_out_B "+486698+30.6763d VA";
	power_out_C "+510853+28.3363d VA";
	power_losses_A "+6.88258+4.84564e-10d VA";
	power_losses_B "+4.15275+1.20464e-09d VA";
	power_losses_C "+4.58414-7.27519e-10d VA";
	current_out_A "+227.678-130.34j A";
	current_out_B "-180.537-94.5202i A";
	current_out_C "+2.07844+214.096i A";
	current_in_A "+241.908-138.486j A";
	current_in_B "-187.307-98.0647j A";
	current_in_C "+2.18236+224.801j A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw13to152";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "51192190853F366C32F20860CC2C5F1A";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_13";
	to "node_152";
	power_in "+2.27804e+06+29.6425d VA";
	power_out "+2.27802e+06+29.6436d VA";
	power_out_real "+1.97987e+06 W";
	power_losses "+45.6123-45d VA";
	power_in_A "+883142+29.773d VA";
	power_in_B "+684473+30.66d VA";
	power_in_C "+710672+28.5004d VA";
	power_out_A "+883137+29.7743d VA";
	power_out_B "+684470+30.661d VA";
	power_out_C "+710668+28.5014d VA";
	power_losses_A "+20.4939-45d VA";
	power_losses_B "+11.981-45d VA";
	power_losses_C "+13.1374-45d VA";
	current_out_A "+327.277-194.432j A";
	current_out_B "-255.881-138.719j A";
	current_out_C "-1.26333+304.785j A";
	current_in_A "+327.277-194.432i A";
	current_in_B "-255.881-138.719i A";
	current_in_C "-1.26333+304.785i A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw18to135";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "14A9ADD67BCE28A4341BDB142DC2E625";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_18";
	to "node_135";
	power_in "+859811+32.0626d VA";
	power_out "+859810+32.063d VA";
	power_out_real "+728658 W";
	power_losses "+6.63078-45d VA";
	power_in_A "+312773+29.0249d VA";
	power_in_B "+319755+35.006d VA";
	power_in_C "+228144+32.1016d VA";
	power_out_A "+312773+29.0253d VA";
	power_out_B "+319755+35.0065d VA";
	power_out_C "+228144+32.1019d VA";
	power_losses_A "+2.61864-45d VA";
	power_losses_B "+2.63628-45d VA";
	power_losses_C "+1.37585-45d VA";
	current_out_A "+117.345-68.896j A";
	current_out_B "-124.858-55.2435j A";
	current_out_C "+5.92568+98.4561j A";
	current_in_A "+117.345-68.896i A";
	current_in_B "-124.858-55.2435i A";
	current_in_C "+5.92568+98.4561i A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw54to94";
	latitude "35N23:11.28";
	longitude "118W59:48.54";
	guid "2FBB7EB420FFEC06531A2A6B0E7D6491";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_54";
	to "load_94";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw60to160";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "301114D3F43ACDF8C8B567B3C0BD95D";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_60";
	to "node_160";
	power_in "+1.62275e+06+28.6882d VA";
	power_out "+1.62274e+06+28.6891d VA";
	power_out_real "+1.42353e+06 W";
	power_losses "+24.4572-45d VA";
	power_in_A "+625641+27.4308d VA";
	power_in_B "+486703+30.6754d VA";
	power_in_C "+510859+28.3352d VA";
	power_out_A "+625638+27.4318d VA";
	power_out_B "+486701+30.6761d VA";
	power_out_C "+510857+28.336d VA";
	power_losses_A "+10.9881-45d VA";
	power_losses_B "+6.3216-45d VA";
	power_losses_C "+7.14746-45d VA";
	current_out_A "+241.908-138.486j A";
	current_out_B "-187.307-98.0647j A";
	current_out_C "+2.18236+224.801j A";
	current_in_A "+241.908-138.486i A";
	current_in_B "-187.307-98.0647i A";
	current_in_C "+2.18236+224.801i A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw61to6101";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "7B39031C08A75C212D4CA3AEFD34266E";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_61";
	to "node_6101";
	power_in "+1.14682e-05+137.563d VA";
	power_out "+1.14682e-05+137.563d VA";
	power_out_real "-8.46369e-06 W";
	power_losses "+2.28071e-21-68.1986d VA";
	power_in_A "+4.51083e-07+42.6408d VA";
	power_in_B "+8.27595e-06+129.875d VA";
	power_in_C "+3.65349e-06+162.779d VA";
	power_out_A "+4.51083e-07+42.6408d VA";
	power_out_B "+8.27595e-06+129.875d VA";
	power_out_C "+3.65349e-06+162.779d VA";
	power_losses_B "+1.89402e-21-63.4349d VA";
	current_out_A "+1.42109e-10-1.42109e-10j A";
	current_out_B "-1.13687e-09+3.41061e-09j A";
	current_out_C "+1.13687e-09-1.13687e-09j A";
	current_in_A "+1.42109e-10-1.42109e-10i A";
	current_in_B "-1.13687e-09+3.41061e-09i A";
	current_in_C "+1.13687e-09-1.13687e-09i A";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw97to197";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "79586259B51D855BBBC868849A97C9E";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_97";
	to "node_197";
	power_in "+357340+26.7377d VA";
	power_out "+357340+26.7378d VA";
	power_out_real "+319131 W";
	power_losses "+1.12404-45d VA";
	power_in_A "+155415+26.856d VA";
	power_in_B "+89652.2+26.6566d VA";
	power_in_C "+112274+26.6386d VA";
	power_out_A "+155414+26.8562d VA";
	power_out_B "+89652.1+26.6567d VA";
	power_out_C "+112274+26.6387d VA";
	power_losses_A "+0.607844-45d VA";
	power_losses_B "+0.200327-45d VA";
	power_losses_C "+0.315871-45d VA";
	current_out_A "+57.0808-32.2473j A";
	current_out_B "-32.0879-19.6696j A";
	current_out_C "-0.82052+47.2533j A";
	current_in_A "+57.0808-32.2473i A";
	current_in_B "-32.0879-19.6696i A";
	current_in_C "-0.82052+47.2533i A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw151to300";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "356CF17B94C5413F4C9A440D84905309";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_151";
	to "node_300";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw15001to149";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "2A1085DF8FF6B84D3321CEEC84BC2C30";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_15001";
	to "node_149";
	power_in "+3.66237e+06+33.0324d VA";
	power_out "+3.66234e+06+33.0341d VA";
	power_out_real "+3.07031e+06 W";
	power_losses "+110.493-45d VA";
	power_in_A "+1.22016e+06+36.9518d VA";
	power_in_B "+1.11469e+06+32.5552d VA";
	power_in_C "+1.33247e+06+29.8438d VA";
	power_out_A "+1.22015e+06+36.9535d VA";
	power_out_B "+1.11469e+06+32.5567d VA";
	power_out_C "+1.33246e+06+29.8456d VA";
	power_losses_A "+36.5004-45d VA";
	power_losses_B "+30.4631-45d VA";
	power_losses_C "+43.5293-45d VA";
	current_out_A "+405.994-305.395j A";
	current_out_B "-411.883-213.914j A";
	current_out_C "-1.51887+554.794j A";
	current_in_A "+405.994-305.395i A";
	current_in_B "-411.883-213.914i A";
	current_in_C "-1.51887+554.794i A";
	flow_direction "CF|BF|AF";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_83";
	name "cap_83";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "54F3ECC9D2964CBBAFF7FE110A7291C";
	phases_connected "CBA";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+200000 VAr";
	capacitor_B "+200000 VAr";
	capacitor_C "+200000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2364.01-2.77296d V";
	voltage_B "+2372.02-121.916d V";
	voltage_C "+2364.13+117.388d V";
	voltage_AB "+4083.71+27.7124d V";
	voltage_BC "+4115.94-92.3186d V";
	voltage_CA "+4098+147.307d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_83";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_88";
	name "cap_88";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "16162D63E003A90971C68D55F0E4D9A1";
	phases_connected "A";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2359.04-2.6815d V";
	voltage_AB "+2359.04-2.6815d V";
	voltage_CA "-2356.45+110.365j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_88";
	// class.parent = powerflow.powerflow_object
	phases "A";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_90";
	name "cap_90";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "12FCB85B613B8803647A7C9C57A87660";
	phases_connected "B";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_B "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2361.76-122.188d V";
	voltage_AB "+1258.1+1998.77j V";
	voltage_BC "+2361.76-122.188d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_90";
	// class.parent = powerflow.powerflow_object
	phases "B";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_92";
	name "cap_92";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "10E00095D59EE5AE3CDEAD1B9779E677";
	phases_connected "C";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_C "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2372.39+117.462d V";
	voltage_BC "+1094.05-2105.06j V";
	voltage_CA "+2372.39+117.462d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_92";
	// class.parent = powerflow.powerflow_object
	phases "C";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_251";
	groupid "nodevolts";
	guid "3C1AB601FB0724D37916136400207DAB";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_350";
	groupid "nodevolts";
	guid "5DD0E9F28D6587AC7F51C0DA33CFC506";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_451";
	groupid "nodevolts";
	guid "5413422CEAB638264DFF69B9634197B3";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_195";
	groupid "nodevolts";
	guid "7B858DE83386B659705242199B708922";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "+3135 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw250to251";
	guid "5CB00E0DACB3239D5D8FC006AB081426";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_250";
	to "node_251";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw300to350";
	guid "1A260FEC72F3A4F360E696E1226CDECE";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_300";
	to "node_350";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw450to451";
	guid "F8D97ADFC51E03A65E165C8C9DDCAF";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_450";
	to "node_451";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw95to195";
	guid "CB745A970ADAE35107D7D613B90B0EB";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_impedance "+0.0001-0.0001j Ohm";
	switch_resistance "+0.0001 Ohm";
	switch_reactance "-0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "load_95";
	to "node_195";
	flow_direction "CN|BN|AN";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer_configuration {
	name "xfmr_config";
	guid "5AE8E0148D172E1B695446F5DE806569";
	connect_type "SINGLE_PHASE_CENTER_TAPPED";
	install_type "POLETOP";
	primary_voltage "+2401 V";
	secondary_voltage "+120 V";
	power_rating "+225 kVA";
	powerA_rating "+75 kVA";
	powerB_rating "+75 kVA";
	powerC_rating "+75 kVA";
	resistance "+0.006 pu*Ohm";
	reactance "+0.0136 pu*Ohm";
	impedance "+0.006+0.0136j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18A";
	guid "5667810930FEA8D187D7D8C949C4CF9";
	measured_phase "A";
	measured_voltage "+2319.93-0.941153d V";
	measured_current "+200.211-113.137j A";
	measured_power "+533505+28.5291d VA";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151A";
	guid "71747F71AFEB9CC946BA36E74AC78F77";
	measured_phase "A";
	measured_voltage "+2278.28-1.64439d V";
	measured_current "-5.17546e-05+0.00136974j A";
	measured_power "+3.12288-93.8082d VA";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60A";
	guid "6CDCD28654EA89F17ED100C4EE9383F1";
	measured_phase "A";
	measured_voltage "+2271.7-1.74438d V";
	measured_current "+285.013-172.044j A";
	measured_power "+756282+29.3723d VA";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97A";
	guid "3D243723246B65206A44BCBB5D6530B2";
	measured_phase "A";
	measured_voltage "+2373.03-2.5525d V";
	measured_current "+73.5557-41.4423j A";
	measured_power "+200348+26.845d VA";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86A";
	guid "248E9FFE64E57F4E7F7EAF65F1EA4C40";
	measured_phase "A";
	measured_voltage "+2367.29-2.65332d V";
	measured_current "+33.0918-18.5292j A";
	measured_power "+89782.5+26.5926d VA";
	location "+350 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18B";
	guid "50221F05616A0F63628DD152E75FA11";
	measured_phase "B";
	measured_voltage "+2351.62-120.877d V";
	measured_current "-140.18-64.9335j A";
	measured_power "+363300+34.2689d VA";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151B";
	guid "40B761550BBEE131D2EB4783EE05F7D";
	measured_phase "B";
	measured_voltage "+2325.18-121.375d V";
	measured_current "+0.00146812-0.000747131j A";
	measured_power "+3.83025-94.4033d VA";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60B";
	guid "15F7A21E45A668365D2AFD47E85E87BD";
	measured_phase "B";
	measured_voltage "+2324.52-121.414d V";
	measured_current "-231.72-123.583j A";
	measured_power "+610454+30.514d VA";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97B";
	guid "614D6E38FC65D86F8C3874AF9AB9804";
	measured_phase "B";
	measured_voltage "+2383.29-121.811d V";
	measured_current "-48.0939-29.5146j A";
	measured_power "+134485+26.6517d VA";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86B";
	guid "3EA22D8A5E32A45B5BADAC016A309BD9";
	measured_phase "B";
	measured_voltage "+2373.48-121.925d V";
	measured_current "-56.3388-34.2168j A";
	measured_power "+156449+26.8028d VA";
	location "+350 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line13to18";
	name "sensor13to18C";
	guid "740A8CC32571D0896FE5DB1212B19940";
	measured_phase "C";
	measured_voltage "+2331.69+118.738d V";
	measured_current "+3.86381+156.683j A";
	measured_power "+365448+30.1505d VA";
	location "+200 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line51to151";
	name "sensor51to151C";
	guid "6E2417D376878BDF3FC39FE445CD63B5";
	measured_phase "C";
	measured_voltage "+2299.5+118.389d V";
	measured_current "-0.00143618-0.000528288j A";
	measured_power "+3.51884-81.8066d VA";
	location "+250 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line57to60";
	name "sensor57to60C";
	guid "6401761F32362BF6429354878AE8FADC";
	measured_phase "C";
	measured_voltage "+2296.55+118.168d V";
	measured_current "-1.25905+304.787j A";
	measured_power "+699964+27.9316d VA";
	location "+700 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line67to97";
	name "sensor67to97C";
	guid "45EF7A723E57F513503E8C2B5A397EAC";
	measured_phase "C";
	measured_voltage "+2377.43+117.653d V";
	measured_current "-1.14885+65.649j A";
	measured_power "+156100+26.6506d VA";
	location "+50 ft";
	covariance "";
}
object powerflow.line_sensor {
	parent "line76to86";
	name "sensor76to86C";
	guid "524F91E28D14AB0A7FB5A587F3F891F2";
	measured_phase "C";
	measured_voltage "+2372.71+117.53d V";
	measured_current "-0.302377+18.8452j A";
	measured_power "+44720.1+26.6104d VA";
	location "+350 ft";
	covariance "";
}
object powerflow.switch_coordinator {
	name "scheme_1";
	guid "6E9C5AE4578017D622BC6B4349D2A999";
	status "ARMED";
	arm "";
	disarm "";
	connect """sw13to152|sw18to135|sw54to94|sw60to160|sw61to6101|sw97to197|sw151to300|sw15001to149|sw250to251|sw300to350|sw450to451|sw95to195""";
}

////////////////////////////////////////////////////////
// END
////////////////////////////////////////////////////////
